
OS:Version,
  {c337ffa6-81d7-4824-8144-292f59cc790e}, !- Handle
  3.9.0;                                  !- Version Identifier

OS:SimulationControl,
  {5a531e2c-7885-4e4a-ae02-2f9e6c45090e}, !- Handle
  ,                                       !- Do Zone Sizing Calculation
  ,                                       !- Do System Sizing Calculation
  ,                                       !- Do Plant Sizing Calculation
  No;                                     !- Run Simulation for Sizing Periods

OS:Timestep,
  {6a8e64df-72e4-423c-a554-39060d500c9a}, !- Handle
  4;                                      !- Number of Timesteps per Hour

OS:ShadowCalculation,
  {c9f7b5f8-d8d9-4430-95b7-d0167e0ea2ec}, !- Handle
  PolygonClipping,                        !- Shading Calculation Method
  ,                                       !- Shading Calculation Update Frequency Method
  20,                                     !- Shading Calculation Update Frequency
  200,                                    !- Maximum Figures in Shadow Overlap Calculations
  ,                                       !- Polygon Clipping Algorithm
  512,                                    !- Pixel Counting Resolution
  ,                                       !- Sky Diffuse Modeling Algorithm
  No,                                     !- Output External Shading Calculation Results
  No,                                     !- Disable Self-Shading Within Shading Zone Groups
  No;                                     !- Disable Self-Shading From Shading Zone Groups to Other Zones

OS:SurfaceConvectionAlgorithm:Outside,
  {8c5cc2b1-ab27-49ed-a0e6-b9c0881f7ed5}, !- Handle
  DOE-2;                                  !- Algorithm

OS:SurfaceConvectionAlgorithm:Inside,
  {014fbf8c-da35-4bdc-882c-a660d07cf86e}, !- Handle
  TARP;                                   !- Algorithm

OS:ZoneCapacitanceMultiplier:ResearchSpecial,
  {d887f08c-a6b2-4551-b7f8-73ea8edaa772}, !- Handle
  7,                                      !- Temperature Capacity Multiplier
  15,                                     !- Humidity Capacity Multiplier
  ;                                       !- Carbon Dioxide Capacity Multiplier

OS:ConvergenceLimits,
  {c4099306-e696-4bfd-9e6e-9bb778d1ba67}, !- Handle
  0;                                      !- Minimum System Timestep {minutes}

OS:RunPeriod,
  {ed6349d0-5453-4a2c-ac5a-70ec46bd6afa}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:PerformancePrecisionTradeoffs,
  {dd15336e-bfb0-47ba-92d5-a959ac7de5e6}, !- Handle
  ,                                       !- Use Coil Direct Solutions
  CarrollMRT;                             !- Zone Radiant Exchange Algorithm

OS:WeatherFile,
  {fa15a982-8306-4685-992a-146faaa56104}, !- Handle
  Renton Muni,                            !- City
  WA,                                     !- State Province Region
  USA,                                    !- Country
  customized weather file,                !- Data Source
  727934,                                 !- WMO Number
  47.49,                                  !- Latitude {deg}
  -122.21,                                !- Longitude {deg}
  -8,                                     !- Time Zone {hr}
  9,                                      !- Elevation {m}
  /weather/G5300330.epw,                  !- Url
  B63EE45A,                               !- Checksum
  2018,                                   !- Start Date Actual Year
  Monday;                                 !- Start Day of Week

OS:YearDescription,
  {6ee401f0-722e-4252-8f84-dd5d29ed676b}, !- Handle
  2018,                                   !- Calendar Year
  ,                                       !- Day of Week for Start Day
  ;                                       !- Is Leap Year

OS:Site,
  {6b6919ea-7e4b-4847-955d-7cf7d9eb1271}, !- Handle
  Renton Muni_WA,                         !- Name
  47.49,                                  !- Latitude {deg}
  -122.21,                                !- Longitude {deg}
  -8,                                     !- Time Zone {hr}
  9,                                      !- Elevation {m}
  Suburbs,                                !- Terrain
  Yes;                                    !- Keep Site Location Information

OS:RunPeriodControl:DaylightSavingTime,
  {d753ad0a-f4a4-47b5-9e72-f3777ec6e2b1}, !- Handle
  Mar 11,                                 !- Start Date
  Nov 4;                                  !- End Date

OS:Site:GroundTemperature:Shallow,
  {84df35a9-4b81-40bc-9e83-8eef11766ebc}, !- Handle
  9.86948218588496,                       !- January Surface Ground Temperature {C}
  8.64481018209119,                       !- February Surface Ground Temperature {C}
  8.54673405609229,                       !- March Surface Ground Temperature {C}
  9.12790349822362,                       !- April Surface Ground Temperature {C}
  11.4609749553094,                       !- May Surface Ground Temperature {C}
  13.7831779758071,                       !- June Surface Ground Temperature {C}
  15.7964038861824,                       !- July Surface Ground Temperature {C}
  17.071732986123,                        !- August Surface Ground Temperature {C}
  17.1800791980478,                       !- September Surface Ground Temperature {C}
  16.1428133288125,                       !- October Surface Ground Temperature {C}
  14.1809258611464,                       !- November Surface Ground Temperature {C}
  11.9299585708185;                       !- December Surface Ground Temperature {C}

OS:ThermalZone,
  {3bb6685f-0c90-4d19-b2a0-cd788b2f0a9a}, !- Handle
  conditioned space,                      !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  257.796571373568,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c9b91b7e-acc7-4667-a00b-af0d20cd6cbf}, !- Zone Air Inlet Port List
  {daf2263e-5aeb-4767-bcfd-92996d47bd9a}, !- Zone Air Exhaust Port List
  {e8f1b7c6-bc0b-46ac-82cb-b7a6db4a249b}, !- Zone Air Node Name
  {a75db850-f891-4d5c-b54b-3816ce062693}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {8ed98904-b52c-4ce3-b190-72851f7bf778}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e0bc0ed6-9c93-4c74-961e-ee74bd55b7da}, !- Handle
  Node 1,                                 !- Name
  {e8f1b7c6-bc0b-46ac-82cb-b7a6db4a249b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e8f1b7c6-bc0b-46ac-82cb-b7a6db4a249b}, !- Handle
  {3bb6685f-0c90-4d19-b2a0-cd788b2f0a9a}, !- Source Object
  11,                                     !- Outlet Port
  {e0bc0ed6-9c93-4c74-961e-ee74bd55b7da}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c9b91b7e-acc7-4667-a00b-af0d20cd6cbf}, !- Handle
  {3bb6685f-0c90-4d19-b2a0-cd788b2f0a9a}; !- HVAC Component

OS:PortList,
  {daf2263e-5aeb-4767-bcfd-92996d47bd9a}, !- Handle
  {3bb6685f-0c90-4d19-b2a0-cd788b2f0a9a}; !- HVAC Component

OS:PortList,
  {a75db850-f891-4d5c-b54b-3816ce062693}, !- Handle
  {3bb6685f-0c90-4d19-b2a0-cd788b2f0a9a}; !- HVAC Component

OS:Sizing:Zone,
  {e8f4a1e9-a38d-42d2-9904-34e3878e7ff1}, !- Handle
  {3bb6685f-0c90-4d19-b2a0-cd788b2f0a9a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {4fca8614-e388-488a-ae7f-ea7808020504}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {3bb6685f-0c90-4d19-b2a0-cd788b2f0a9a}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {3923e87d-109c-4463-a0bf-9e1170062d84}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {48f4582f-ea40-4feb-8446-f04c071f8204}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {93284b67-6c5f-46e8-ba1b-b3dbf2bb1b96}; !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:AdditionalProperties,
  {6d98ea80-4272-45c6-a33c-ac312dc86628}, !- Handle
  {3bb6685f-0c90-4d19-b2a0-cd788b2f0a9a}, !- Object Name
  ObjectType,                             !- Feature Name 1
  String,                                 !- Feature Data Type 1
  conditioned space;                      !- Feature Value 1

OS:Space,
  {6fd00919-b9c0-458d-91e8-839d2dbd57a4}, !- Handle
  conditioned space 1,                    !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Building Story Name
  {3bb6685f-0c90-4d19-b2a0-cd788b2f0a9a}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  257.796571373568;                       !- Volume {m3}

OS:Schedule:Ruleset,
  {89b6dd0a-1c7e-46fe-a5bb-4e1ddc7ffd17}, !- Handle
  heating setpoint,                       !- Name
  {c0f15777-3835-45a1-a9c1-da4f81b42d73}, !- Schedule Type Limits Name
  {ca7d39e5-37a8-400a-b564-b0c14e520073}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ca7d39e5-37a8-400a-b564-b0c14e520073}, !- Handle
  heating setpoint default day,           !- Name
  {c0f15777-3835-45a1-a9c1-da4f81b42d73}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {ee6ad019-a797-44a8-983b-99c90ffcc8d5}, !- Handle
  heating setpoint allday rule,           !- Name
  {89b6dd0a-1c7e-46fe-a5bb-4e1ddc7ffd17}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {315e241d-c7f9-4a7f-b09e-cd0a17c46930}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {315e241d-c7f9-4a7f-b09e-cd0a17c46930}, !- Handle
  heating setpoint day,                   !- Name
  {c0f15777-3835-45a1-a9c1-da4f81b42d73}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  3,                                      !- Hour 1
  0,                                      !- Minute 1
  22.2222222222222,                       !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  20.5555555555556,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  22.2222222222222;                       !- Value Until Time 3

OS:Schedule:Ruleset,
  {b15c7d52-9411-4639-9ba3-0a329f81ad37}, !- Handle
  cooling setpoint,                       !- Name
  {c0f15777-3835-45a1-a9c1-da4f81b42d73}, !- Schedule Type Limits Name
  {029d967c-a925-4d92-8722-5673acffb631}; !- Default Day Schedule Name

OS:Schedule:Day,
  {029d967c-a925-4d92-8722-5673acffb631}, !- Handle
  cooling setpoint default day,           !- Name
  {c0f15777-3835-45a1-a9c1-da4f81b42d73}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {8b28b447-64e3-49de-83c3-5ca9af652e06}, !- Handle
  cooling setpoint allday rule,           !- Name
  {b15c7d52-9411-4639-9ba3-0a329f81ad37}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {7b98bdc9-f090-4d9d-ba0c-eb7c9cf74c64}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7b98bdc9-f090-4d9d-ba0c-eb7c9cf74c64}, !- Handle
  cooling setpoint day,                   !- Name
  {c0f15777-3835-45a1-a9c1-da4f81b42d73}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  25.5555555555556;                       !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {8ed98904-b52c-4ce3-b190-72851f7bf778}, !- Handle
  conditioned space temperature setpoint, !- Name
  {89b6dd0a-1c7e-46fe-a5bb-4e1ddc7ffd17}, !- Heating Setpoint Temperature Schedule Name
  {b15c7d52-9411-4639-9ba3-0a329f81ad37}, !- Cooling Setpoint Temperature Schedule Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

OS:ScheduleTypeLimits,
  {c0f15777-3835-45a1-a9c1-da4f81b42d73}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Surface,
  {22518466-04b4-4d04-b8e3-3bd21158db30}, !- Handle
  Roof1,                                  !- Name
  RoofCeiling,                            !- Surface Type
  {31c209cb-4b9b-4a3b-8656-0f072c7ad557}, !- Construction Name
  {6fd00919-b9c0-458d-91e8-839d2dbd57a4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.14110055143838, 5.14110055143838, 4.8768, !- X,Y,Z Vertex 1 {m}
  -5.14110055143838, -5.14110055143838, 4.8768, !- X,Y,Z Vertex 2 {m}
  5.14110055143838, -5.14110055143838, 4.8768, !- X,Y,Z Vertex 3 {m}
  5.14110055143838, 5.14110055143838, 4.8768; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {3d349a3b-16b5-4159-85b6-ed8bd20cc684}, !- Handle
  {22518466-04b4-4d04-b8e3-3bd21158db30}, !- Object Name
  Length,                                 !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  33.734255586866006,                     !- Feature Value 1
  Width,                                  !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  33.734255586865999,                     !- Feature Value 2
  Azimuth,                                !- Feature Name 3
  Integer,                                !- Feature Data Type 3
  0,                                      !- Feature Value 3
  Tilt,                                   !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0,                                      !- Feature Value 4
  SurfaceType,                            !- Feature Name 5
  String,                                 !- Feature Data Type 5
  Roof;                                   !- Feature Value 5

OS:Material,
  {baf16cd8-320b-49e2-a3fa-54ca87f608be}, !- Handle
  asphalt or fiberglass shingles,         !- Name
  Rough,                                  !- Roughness
  0.00635,                                !- Thickness {m}
  0.162714,                               !- Conductivity {W/m-K}
  1121.4,                                 !- Density {kg/m3}
  1465.45,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.85,                                   !- Solar Absorptance
  0.85;                                   !- Visible Absorptance

OS:Material,
  {430f001a-0d9f-47bc-b90d-d49100c461bd}, !- Handle
  roof rigid ins,                         !- Name
  Rough,                                  !- Roughness
  0.103632,                               !- Thickness {m}
  0.029427,                               !- Conductivity {W/m-K}
  32.04,                                  !- Density {kg/m3}
  1214.23,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {88767905-e523-44dd-941c-f459993cc52f}, !- Handle
  osb sheathing 0.75 in.,                 !- Name
  Rough,                                  !- Roughness
  0.01905,                                !- Thickness {m}
  0.1154577,                              !- Conductivity {W/m-K}
  512.64,                                 !- Density {kg/m3}
  1214.23,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {26722346-69a6-48c6-ab1b-2fa132cd1282}, !- Handle
  roof stud and cavity,                   !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  0.0828465125135565,                     !- Conductivity {W/m-K}
  78.34581,                               !- Density {kg/m3}
  1123.46101114405,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {ff56f565-890c-4f00-bb2c-b801b64b3575}, !- Handle
  gypsum board,                           !- Name
  Rough,                                  !- Roughness
  0.0127,                                 !- Thickness {m}
  0.1602906,                              !- Conductivity {W/m-K}
  801,                                    !- Density {kg/m3}
  837.4,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:Construction,
  {31c209cb-4b9b-4a3b-8656-0f072c7ad557}, !- Handle
  Roof1 construction,                     !- Name
  ,                                       !- Surface Rendering Name
  {baf16cd8-320b-49e2-a3fa-54ca87f608be}, !- Layer 1
  {430f001a-0d9f-47bc-b90d-d49100c461bd}, !- Layer 2
  {88767905-e523-44dd-941c-f459993cc52f}, !- Layer 3
  {26722346-69a6-48c6-ab1b-2fa132cd1282}, !- Layer 4
  {ff56f565-890c-4f00-bb2c-b801b64b3575}; !- Layer 5

OS:Surface,
  {69e822df-9cf3-4976-831f-23b9b6a57b5a}, !- Handle
  Wall1,                                  !- Name
  Wall,                                   !- Surface Type
  {eadbc5fc-fb15-48a7-a259-44bb01a677b0}, !- Construction Name
  {6fd00919-b9c0-458d-91e8-839d2dbd57a4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.56943722702703, 7.3625202, 2.4384,   !- X,Y,Z Vertex 1 {m}
  -2.56943722702703, 7.3625202, 4.8768,   !- X,Y,Z Vertex 2 {m}
  3.94566277297297, 7.3625202, 4.8768,    !- X,Y,Z Vertex 3 {m}
  3.94566277297297, 7.3625202, 2.4384;    !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {d4f5b772-cf01-449f-9f5d-10f87492e6ac}, !- Handle
  {69e822df-9cf3-4976-831f-23b9b6a57b5a}, !- Object Name
  Length,                                 !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  21.375,                                 !- Feature Value 1
  Azimuth,                                !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  0,                                      !- Feature Value 2
  Tilt,                                   !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  90,                                     !- Feature Value 3
  SurfaceType,                            !- Feature Name 4
  String,                                 !- Feature Data Type 4
  Wall;                                   !- Feature Value 4

OS:Material,
  {a072f921-5cc4-492d-a923-657a9f432fd7}, !- Handle
  wall rigid ins,                         !- Name
  Rough,                                  !- Roughness
  0.0489953749330924,                     !- Thickness {m}
  0.029427,                               !- Conductivity {W/m-K}
  32.04,                                  !- Density {kg/m3}
  1214.23,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {c1ebec83-344b-4c08-aa98-ce4c4022fae4}, !- Handle
  osb sheathing 0.5 in.,                  !- Name
  Rough,                                  !- Roughness
  0.0127,                                 !- Thickness {m}
  0.1154577,                              !- Conductivity {W/m-K}
  512.64,                                 !- Density {kg/m3}
  1214.23,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {a59f0002-f4b7-4138-a738-3f86d5779a56}, !- Handle
  concrete block,                         !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  0.192567546359445,                      !- Conductivity {W/m-K}
  1794.8808,                              !- Density {kg/m3}
  846.010182077829,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {eadbc5fc-fb15-48a7-a259-44bb01a677b0}, !- Handle
  Wall1 construction,                     !- Name
  ,                                       !- Surface Rendering Name
  {a072f921-5cc4-492d-a923-657a9f432fd7}, !- Layer 1
  {c1ebec83-344b-4c08-aa98-ce4c4022fae4}, !- Layer 2
  {a59f0002-f4b7-4138-a738-3f86d5779a56}, !- Layer 3
  {ff56f565-890c-4f00-bb2c-b801b64b3575}; !- Layer 4

OS:Surface,
  {c1716cd4-35af-4906-ac4f-f237470ce8ed}, !- Handle
  Wall2,                                  !- Name
  Wall,                                   !- Surface Type
  {48e6a1aa-ee29-41ea-aed1-bec0bb3930e6}, !- Construction Name
  {6fd00919-b9c0-458d-91e8-839d2dbd57a4}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.3625202, 6.4334898, 2.4384,           !- X,Y,Z Vertex 1 {m}
  7.3625202, 6.4334898, 4.8768,           !- X,Y,Z Vertex 2 {m}
  7.3625202, -7.3625202, 4.8768,          !- X,Y,Z Vertex 3 {m}
  7.3625202, -7.3625202, 2.4384;          !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {490e8740-9e5c-4dc4-a735-f7c1fac2b0b9}, !- Handle
  {c1716cd4-35af-4906-ac4f-f237470ce8ed}, !- Object Name
  Length,                                 !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  45.262500000000003,                     !- Feature Value 1
  Azimuth,                                !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  90,                                     !- Feature Value 2
  Tilt,                                   !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  90,                                     !- Feature Value 3
  SurfaceType,                            !- Feature Name 4
  String,                                 !- Feature Data Type 4
  Wall;                                   !- Feature Value 4

OS:Material,
  {9d7aee53-78d2-4c08-afec-86f45a98dcb8}, !- Handle
  wall rigid ins 1,                       !- Name
  Rough,                                  !- Roughness
  0.00720850820381828,                    !- Thickness {m}
  0.029427,                               !- Conductivity {W/m-K}
  32.04,                                  !- Density {kg/m3}
  1214.23;                                !- Specific Heat {J/kg-K}

OS:Material,
  {3cc3bf9e-3f30-4e59-a1cd-a8a58c70eb97}, !- Handle
  concrete block 1,                       !- Name
  Rough,                                  !- Roughness
  0.1524,                                 !- Thickness {m}
  0.746872065238055,                      !- Conductivity {W/m-K}
  1892.4426,                              !- Density {kg/m3}
  838.420787268264,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {2403b4ef-8c1c-4e0e-b6ab-53d4fde00885}, !- Handle
  gypsum board 1,                         !- Name
  Rough,                                  !- Roughness
  0.00254,                                !- Thickness {m}
  0.1602906,                              !- Conductivity {W/m-K}
  801,                                    !- Density {kg/m3}
  837.4,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:Construction,
  {48e6a1aa-ee29-41ea-aed1-bec0bb3930e6}, !- Handle
  Wall2 construction,                     !- Name
  ,                                       !- Surface Rendering Name
  {9d7aee53-78d2-4c08-afec-86f45a98dcb8}, !- Layer 1
  {3cc3bf9e-3f30-4e59-a1cd-a8a58c70eb97}, !- Layer 2
  {2403b4ef-8c1c-4e0e-b6ab-53d4fde00885}; !- Layer 3

OS:Surface,
  {ea4a2e32-2e75-4eac-8674-22605458c3a9}, !- Handle
  Wall3,                                  !- Name
  Wall,                                   !- Surface Type
  {11fdb995-6b85-4487-b4a2-ce36366fd1aa}, !- Construction Name
  {6fd00919-b9c0-458d-91e8-839d2dbd57a4}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.303199799999999, -7.3625202, 2.4384,  !- X,Y,Z Vertex 1 {m}
  0.303199799999999, -7.3625202, 4.8768,  !- X,Y,Z Vertex 2 {m}
  -7.3625202, -7.3625202, 4.8768,         !- X,Y,Z Vertex 3 {m}
  -7.3625202, -7.3625202, 2.4384;         !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {ee1df943-5258-458f-a30b-4a1c3894a7ff}, !- Handle
  {ea4a2e32-2e75-4eac-8674-22605458c3a9}, !- Object Name
  Length,                                 !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  25.149999999999999,                     !- Feature Value 1
  Azimuth,                                !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  180,                                    !- Feature Value 2
  Tilt,                                   !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  90,                                     !- Feature Value 3
  SurfaceType,                            !- Feature Name 4
  String,                                 !- Feature Data Type 4
  Wall;                                   !- Feature Value 4

OS:Material,
  {0abafc95-dfee-4ee6-ac9d-cf64634a3e00}, !- Handle
  wall rigid ins 2,                       !- Name
  Rough,                                  !- Roughness
  0.00720850820381828,                    !- Thickness {m}
  0.029427,                               !- Conductivity {W/m-K}
  32.04,                                  !- Density {kg/m3}
  1214.23;                                !- Specific Heat {J/kg-K}

OS:Construction,
  {11fdb995-6b85-4487-b4a2-ce36366fd1aa}, !- Handle
  Wall3 construction,                     !- Name
  ,                                       !- Surface Rendering Name
  {0abafc95-dfee-4ee6-ac9d-cf64634a3e00}, !- Layer 1
  {3cc3bf9e-3f30-4e59-a1cd-a8a58c70eb97}, !- Layer 2
  {2403b4ef-8c1c-4e0e-b6ab-53d4fde00885}; !- Layer 3

OS:Surface,
  {94f25ada-1fcb-4910-af50-8b124b6bed12}, !- Handle
  Wall4,                                  !- Name
  Wall,                                   !- Surface Type
  {48b96288-8b5c-4969-a972-ebf88debef72}, !- Construction Name
  {6fd00919-b9c0-458d-91e8-839d2dbd57a4}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.3625202, -6.4334898, 2.4384,         !- X,Y,Z Vertex 1 {m}
  -7.3625202, -6.4334898, 4.8768,         !- X,Y,Z Vertex 2 {m}
  -7.3625202, 7.3625202, 4.8768,          !- X,Y,Z Vertex 3 {m}
  -7.3625202, 7.3625202, 2.4384;          !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {c57a2a29-9bff-4880-8651-74ba553c3c69}, !- Handle
  {94f25ada-1fcb-4910-af50-8b124b6bed12}, !- Object Name
  Length,                                 !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  45.262500000000003,                     !- Feature Value 1
  Azimuth,                                !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  270,                                    !- Feature Value 2
  Tilt,                                   !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  90,                                     !- Feature Value 3
  SurfaceType,                            !- Feature Name 4
  String,                                 !- Feature Data Type 4
  Wall;                                   !- Feature Value 4

OS:Material,
  {a2862f56-9171-47e2-8ce6-d5595fb044f1}, !- Handle
  wall rigid ins 3,                       !- Name
  Rough,                                  !- Roughness
  0.00720850820381828,                    !- Thickness {m}
  0.029427,                               !- Conductivity {W/m-K}
  32.04,                                  !- Density {kg/m3}
  1214.23;                                !- Specific Heat {J/kg-K}

OS:Construction,
  {48b96288-8b5c-4969-a972-ebf88debef72}, !- Handle
  Wall4 construction,                     !- Name
  ,                                       !- Surface Rendering Name
  {a2862f56-9171-47e2-8ce6-d5595fb044f1}, !- Layer 1
  {3cc3bf9e-3f30-4e59-a1cd-a8a58c70eb97}, !- Layer 2
  {2403b4ef-8c1c-4e0e-b6ab-53d4fde00885}; !- Layer 3

OS:Surface,
  {cf701868-8d2e-441f-8ff7-aa154f06b43a}, !- Handle
  Floor1,                                 !- Name
  Floor,                                  !- Surface Type
  {e96792e1-5516-4e80-8a72-6bb2b73139d5}, !- Construction Name
  {6fd00919-b9c0-458d-91e8-839d2dbd57a4}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.14110055143838, -5.14110055143838, 2.4384, !- X,Y,Z Vertex 1 {m}
  -5.14110055143838, 5.14110055143838, 2.4384, !- X,Y,Z Vertex 2 {m}
  5.14110055143838, 5.14110055143838, 2.4384, !- X,Y,Z Vertex 3 {m}
  5.14110055143838, -5.14110055143838, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {e5dc8d6c-d931-4d15-8e9d-ce6aafc9ae60}, !- Handle
  {cf701868-8d2e-441f-8ff7-aa154f06b43a}, !- Object Name
  SurfaceType,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Floor,                                  !- Feature Value 1
  Tilt,                                   !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0;                                      !- Feature Value 2

OS:Material,
  {c288fb55-4aee-4679-ad26-64c32a520021}, !- Handle
  floor stud and cavity,                  !- Name
  Rough,                                  !- Roughness
  0.0889,                                 !- Thickness {m}
  2.00347222222222,                       !- Conductivity {W/m-K}
  50.32683,                               !- Density {kg/m3}
  1063.80987585548,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {93d01f63-5419-4944-87cd-777e6640c162}, !- Handle
  floor covering,                         !- Name
  Rough,                                  !- Roughness
  0.0127,                                 !- Thickness {m}
  9.015625,                               !- Conductivity {W/m-K}
  54.468,                                 !- Density {kg/m3}
  1339.84,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:Construction,
  {e96792e1-5516-4e80-8a72-6bb2b73139d5}, !- Handle
  Floor1 construction,                    !- Name
  ,                                       !- Surface Rendering Name
  {c288fb55-4aee-4679-ad26-64c32a520021}, !- Layer 1
  {93d01f63-5419-4944-87cd-777e6640c162}; !- Layer 2

OS:Surface,
  {e4ac0235-987c-40ab-9f0a-f2d695e33ab5}, !- Handle
  surface Window1,                        !- Name
  Wall,                                   !- Surface Type
  {8f4a3474-e7a7-4881-bbea-8e8b0150d5ef}, !- Construction Name
  {6fd00919-b9c0-458d-91e8-839d2dbd57a4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.87400198658911, 7.3625202, 2.43770881361613, !- X,Y,Z Vertex 1 {m}
  4.87400198658911, 7.3625202, 3.56685118638387, !- X,Y,Z Vertex 2 {m}
  7.36321138638387, 7.3625202, 3.56685118638387, !- X,Y,Z Vertex 3 {m}
  7.36321138638387, 7.3625202, 2.43770881361613; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {94ae0e0c-488d-44b9-b49f-9fd014a03663}, !- Handle
  {e4ac0235-987c-40ab-9f0a-f2d695e33ab5}, !- Object Name
  Length,                                 !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  8.1621621621621614,                     !- Feature Value 1
  Azimuth,                                !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  0,                                      !- Feature Value 2
  Tilt,                                   !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  90,                                     !- Feature Value 3
  SurfaceType,                            !- Feature Name 4
  String,                                 !- Feature Data Type 4
  Window;                                 !- Feature Value 4

OS:SubSurface,
  {bbb9a46c-b491-439b-997b-932a4e5d8adf}, !- Handle
  Window1,                                !- Name
  FixedWindow,                            !- Sub Surface Type
  {be7aef26-35bc-446b-b4f6-3e457ad75eca}, !- Construction Name
  {e4ac0235-987c-40ab-9f0a-f2d695e33ab5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.87469317297298, 7.3625202, 2.4384,    !- X,Y,Z Vertex 1 {m}
  4.87469317297298, 7.3625202, 3.56616,   !- X,Y,Z Vertex 2 {m}
  7.3625202, 7.3625202, 3.56616,          !- X,Y,Z Vertex 3 {m}
  7.3625202, 7.3625202, 2.4384;           !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {c4df2dcb-40b8-4b0a-8c6a-03870933998b}, !- Handle
  Window1 Shading Surfaces,               !- Name
  Space,                                  !- Shading Surface Type
  {6fd00919-b9c0-458d-91e8-839d2dbd57a4}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {bbb9a46c-b491-439b-997b-932a4e5d8adf}; !- Shaded Object Name

OS:ShadingSurface,
  {90045822-b28a-423d-b3a7-ace5b6d0715e}, !- Handle
  Window1 overhangs,                      !- Name
  ,                                       !- Construction Name
  {c4df2dcb-40b8-4b0a-8c6a-03870933998b}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  4.56989317297298, 7.3625202, 3.87096,   !- X,Y,Z Vertex 1 {m}
  7.6673202, 7.3625202, 3.87096,          !- X,Y,Z Vertex 2 {m}
  7.6673202, 7.9721202, 3.87096,          !- X,Y,Z Vertex 3 {m}
  4.56989317297298, 7.9721202, 3.87096;   !- X,Y,Z Vertex 4 {m}

OS:WindowMaterial:SimpleGlazingSystem,
  {c138f141-8a2c-4eff-9fdb-984302f22002}, !- Handle
  WindowMaterial,                         !- Name
  4.31528,                                !- U-Factor {W/m2-K}
  0.67;                                   !- Solar Heat Gain Coefficient

OS:Construction,
  {be7aef26-35bc-446b-b4f6-3e457ad75eca}, !- Handle
  WindowConstruction,                     !- Name
  ,                                       !- Surface Rendering Name
  {c138f141-8a2c-4eff-9fdb-984302f22002}; !- Layer 1

OS:Schedule:Ruleset,
  {616dec73-be80-400c-9994-1a7befa137c3}, !- Handle
  trans schedule winter=0.85 summer=0.7,  !- Name
  {fff93203-25ca-41ca-a9c8-2ae55f3217fa}, !- Schedule Type Limits Name
  {4900da63-e14e-4b90-b039-19bce8c5e3ec}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4900da63-e14e-4b90-b039-19bce8c5e3ec}, !- Handle
  trans schedule winter=0.85 summer=0.7 default day, !- Name
  {fff93203-25ca-41ca-a9c8-2ae55f3217fa}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {fff93203-25ca-41ca-a9c8-2ae55f3217fa}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Schedule:Rule,
  {18f390fa-6440-4b33-87dc-48cd91eaf5f2}, !- Handle
  trans schedule winter=0.85 summer=0.7 allday rule, !- Name
  {616dec73-be80-400c-9994-1a7befa137c3}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {48f73c16-6457-4d93-af4d-313c6c38f402}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {48f73c16-6457-4d93-af4d-313c6c38f402}, !- Handle
  trans schedule winter=0.85 summer=0.7 day, !- Name
  {fff93203-25ca-41ca-a9c8-2ae55f3217fa}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.85;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {3dba9bc3-31d4-43b5-a563-11d47becb9b7}, !- Handle
  trans schedule winter=0.85 summer=0.7 allday rule 1, !- Name
  {616dec73-be80-400c-9994-1a7befa137c3}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {f5caa039-ceab-432c-9221-7c4239904453}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {f5caa039-ceab-432c-9221-7c4239904453}, !- Handle
  trans schedule winter=0.85 summer=0.7 day 1, !- Name
  {fff93203-25ca-41ca-a9c8-2ae55f3217fa}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {a2687213-3bb6-42d5-a3ef-dc65a9ab0b78}, !- Handle
  trans schedule winter=0.85 summer=0.7 allday rule 2, !- Name
  {616dec73-be80-400c-9994-1a7befa137c3}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {cc9f8761-e6ff-49ab-a604-fbb9b50e3b6b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {cc9f8761-e6ff-49ab-a604-fbb9b50e3b6b}, !- Handle
  trans schedule winter=0.85 summer=0.7 day 2, !- Name
  {fff93203-25ca-41ca-a9c8-2ae55f3217fa}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.85;                                   !- Value Until Time 1

OS:SurfaceProperty:IncidentSolarMultiplier,
  {05138539-c5a7-4645-a897-45d5d7bb2500}, !- Handle
  {bbb9a46c-b491-439b-997b-932a4e5d8adf}, !- Surface Name
  1,                                      !- Incident Solar Multiplier {dimensionless}
  {616dec73-be80-400c-9994-1a7befa137c3}; !- Incident Solar Multiplier Schedule Name

OS:Material,
  {6fc1412f-bc0a-4731-8db5-1e6d9e458533}, !- Handle
  wood siding,                            !- Name
  Rough,                                  !- Roughness
  0.0254,                                 !- Thickness {m}
  0.1024175,                              !- Conductivity {W/m-K}
  544.68,                                 !- Density {kg/m3}
  1172.36;                                !- Specific Heat {J/kg-K}

OS:Material,
  {3f7a1a16-56a1-48b1-b724-1ae7c1c5702d}, !- Handle
  wall rigid ins 4,                       !- Name
  Rough,                                  !- Roughness
  0.5129784,                              !- Thickness {m}
  0.029427,                               !- Conductivity {W/m-K}
  32.04,                                  !- Density {kg/m3}
  1214.23,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {20d2f637-662a-4bf8-938f-b1a60d5c76a4}, !- Handle
  wall stud and cavity,                   !- Name
  Rough,                                  !- Roughness
  0.0889,                                 !- Thickness {m}
  0.380278417457636,                      !- Conductivity {W/m-K}
  52.34794524,                            !- Density {kg/m3}
  1209.88641434781,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {8f4a3474-e7a7-4881-bbea-8e8b0150d5ef}, !- Handle
  AdiabaticWallConstruction,              !- Name
  ,                                       !- Surface Rendering Name
  {6fc1412f-bc0a-4731-8db5-1e6d9e458533}, !- Layer 1
  {3f7a1a16-56a1-48b1-b724-1ae7c1c5702d}, !- Layer 2
  {20d2f637-662a-4bf8-938f-b1a60d5c76a4}, !- Layer 3
  {ff56f565-890c-4f00-bb2c-b801b64b3575}; !- Layer 4

OS:InternalMass:Definition,
  {8bb228d1-b306-4e78-bc4b-4fe00facc782}, !- Handle
  partition wall mass,                    !- Name
  {a6543747-0652-4481-805f-4806dde9dcf7}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  105.72366,                              !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {bc3fd1e1-6980-4327-adc7-00b9f177733e}, !- Handle
  partition wall mass,                    !- Name
  {8bb228d1-b306-4e78-bc4b-4fe00facc782}, !- Internal Mass Definition Name
  {6fd00919-b9c0-458d-91e8-839d2dbd57a4}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:Material,
  {ad76b36f-9dd4-4f68-a923-671664819a51}, !- Handle
  wall stud and cavity 1,                 !- Name
  Rough,                                  !- Roughness
  0.0889,                                 !- Thickness {m}
  0.391763531157105,                      !- Conductivity {W/m-K}
  83.034082224,                           !- Density {kg/m3}
  1211.67419087611,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {a6543747-0652-4481-805f-4806dde9dcf7}, !- Handle
  PartitionWallConstruction,              !- Name
  ,                                       !- Surface Rendering Name
  {ff56f565-890c-4f00-bb2c-b801b64b3575}, !- Layer 1
  {ad76b36f-9dd4-4f68-a923-671664819a51}, !- Layer 2
  {ff56f565-890c-4f00-bb2c-b801b64b3575}; !- Layer 3

OS:InternalMass:Definition,
  {a9afc93e-f093-4f84-9a5c-c14d0d6e343c}, !- Handle
  furniture mass conditioned space 1,     !- Name
  {347fccb9-85eb-4241-bdb8-c9e541e3b3dd}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  42.28946,                               !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {1317d9d3-358b-4bd4-93b5-932f9c9e65c5}, !- Handle
  furniture mass conditioned space 1,     !- Name
  {a9afc93e-f093-4f84-9a5c-c14d0d6e343c}, !- Internal Mass Definition Name
  {6fd00919-b9c0-458d-91e8-839d2dbd57a4}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:Material,
  {61d9631f-3754-48cf-acee-729e412d5e92}, !- Handle
  furniture material conditioned space 1, !- Name
  Rough,                                  !- Roughness
  0.1524,                                 !- Thickness {m}
  0.1154577,                              !- Conductivity {W/m-K}
  640.8,                                  !- Density {kg/m3}
  1214.23,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:Construction,
  {347fccb9-85eb-4241-bdb8-c9e541e3b3dd}, !- Handle
  furniture construction conditioned space 1, !- Name
  ,                                       !- Surface Rendering Name
  {61d9631f-3754-48cf-acee-729e412d5e92}; !- Layer 1

OS:ShadingSurface,
  {1358821b-f716-4f6f-96b2-01efec18268c}, !- Handle
  Neighbor azimuth 270 distance 12.0,     !- Name
  ,                                       !- Construction Name
  {130fcd94-68f6-49bc-9d67-41d16ba44e6f}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -11.0201202, -7.3625202, 0,             !- X,Y,Z Vertex 1 {m}
  -11.0201202, -7.3625202, 4.8768,        !- X,Y,Z Vertex 2 {m}
  -11.0201202, 7.3625202, 4.8768,         !- X,Y,Z Vertex 3 {m}
  -11.0201202, 7.3625202, 0;              !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {08d24a6d-75f3-4a67-9c85-db97c4a48d32}, !- Handle
  {1358821b-f716-4f6f-96b2-01efec18268c}, !- Object Name
  Azimuth,                                !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  270,                                    !- Feature Value 1
  Distance,                               !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  12;                                     !- Feature Value 2

OS:ShadingSurface,
  {9d7bd510-1c99-4682-87d8-cc2127dd4c93}, !- Handle
  Neighbor azimuth 90 distance 12.0,      !- Name
  ,                                       !- Construction Name
  {130fcd94-68f6-49bc-9d67-41d16ba44e6f}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  11.0201202, 7.3625202, 0,               !- X,Y,Z Vertex 1 {m}
  11.0201202, 7.3625202, 4.8768,          !- X,Y,Z Vertex 2 {m}
  11.0201202, -7.3625202, 4.8768,         !- X,Y,Z Vertex 3 {m}
  11.0201202, -7.3625202, 0;              !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {8c8800e1-83e6-4a6b-9e57-f075ac1eded7}, !- Handle
  {9d7bd510-1c99-4682-87d8-cc2127dd4c93}, !- Object Name
  Azimuth,                                !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  90,                                     !- Feature Value 1
  Distance,                               !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  12;                                     !- Feature Value 2

OS:ShadingSurfaceGroup,
  {130fcd94-68f6-49bc-9d67-41d16ba44e6f}, !- Handle
  neighbors,                              !- Name
  Building;                               !- Shading Surface Type

OS:PlantLoop,
  {cc22c83b-d6ed-4a27-b2b3-61a1212b29d2}, !- Handle
  boiler hydronic heat loop,              !- Name
  Water,                                  !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {c0e6a75f-cd9b-430d-91ef-259620f71e5d}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {8c1e0743-2589-493e-b600-39dab9f92785}, !- Plant Side Inlet Node Name
  {bdeb3206-56d0-4734-b37a-e43f2556591e}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {38baff01-962e-4afd-98b9-09dce71d663b}, !- Demand Side Inlet Node Name
  {e9cdbdaa-af8a-4b6a-8380-2b948f7cf553}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {871b532a-f535-48af-8012-17cb99f5b76f}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {db44a785-f65f-4fdb-bc87-5fa0ede4538f}, !- Demand Mixer Name
  {de81c23e-9fca-437c-bb67-4a50c3b8874a}, !- Demand Splitter Name
  {d701bdc0-0cda-4339-910e-bf04839b9dfb}, !- Supply Mixer Name
  {27e50a39-80a4-4a88-bd6b-d7946e71f2b9}; !- Supply Splitter Name

OS:Node,
  {f17986e4-35a6-4a3a-99f2-fa5ff8abfcee}, !- Handle
  Node 2,                                 !- Name
  {8c1e0743-2589-493e-b600-39dab9f92785}, !- Inlet Port
  {8e311001-81d6-481b-b5e4-92b5f82afc62}; !- Outlet Port

OS:Node,
  {c0e6a75f-cd9b-430d-91ef-259620f71e5d}, !- Handle
  Node 3,                                 !- Name
  {eac4de10-3ee6-45c3-b82d-5c2bad4ba537}, !- Inlet Port
  {bdeb3206-56d0-4734-b37a-e43f2556591e}; !- Outlet Port

OS:Node,
  {b7a8649f-5086-457e-8e3a-05f110550566}, !- Handle
  Node 4,                                 !- Name
  {fd9153e6-501a-4714-bdb8-539176837bcb}, !- Inlet Port
  {d10e9e4d-ef91-4b2e-a916-295131f0f809}; !- Outlet Port

OS:Connector:Mixer,
  {d701bdc0-0cda-4339-910e-bf04839b9dfb}, !- Handle
  Connector Mixer 1,                      !- Name
  {3883defd-37a6-40b3-a300-861c0166d3da}, !- Outlet Branch Name
  {78395303-f7cb-4932-b669-1874d89dc9ca}, !- Inlet Branch Name 1
  {96ce0cb0-4c1f-4ad4-a1c0-cb50b8ce7aed}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {27e50a39-80a4-4a88-bd6b-d7946e71f2b9}, !- Handle
  Connector Splitter 1,                   !- Name
  {251e3bea-67f3-4811-9b24-1390908267cc}, !- Inlet Branch Name
  {fd9153e6-501a-4714-bdb8-539176837bcb}, !- Outlet Branch Name 1
  {1d7b4cc1-196f-4520-b78d-dee2e5e9723e}; !- Outlet Branch Name 2

OS:Connection,
  {8c1e0743-2589-493e-b600-39dab9f92785}, !- Handle
  {cc22c83b-d6ed-4a27-b2b3-61a1212b29d2}, !- Source Object
  14,                                     !- Outlet Port
  {f17986e4-35a6-4a3a-99f2-fa5ff8abfcee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fd9153e6-501a-4714-bdb8-539176837bcb}, !- Handle
  {27e50a39-80a4-4a88-bd6b-d7946e71f2b9}, !- Source Object
  3,                                      !- Outlet Port
  {b7a8649f-5086-457e-8e3a-05f110550566}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bdeb3206-56d0-4734-b37a-e43f2556591e}, !- Handle
  {c0e6a75f-cd9b-430d-91ef-259620f71e5d}, !- Source Object
  3,                                      !- Outlet Port
  {cc22c83b-d6ed-4a27-b2b3-61a1212b29d2}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {178214cd-2522-48b8-9e8e-1c57bbb6ff36}, !- Handle
  Node 5,                                 !- Name
  {38baff01-962e-4afd-98b9-09dce71d663b}, !- Inlet Port
  {97b6e6e0-5bfb-41dc-b964-99dd863f97e1}; !- Outlet Port

OS:Node,
  {49465aca-7f42-4ba8-8233-acda23b500c6}, !- Handle
  Node 6,                                 !- Name
  {a2680d62-3b96-4429-ba39-65d3c4410493}, !- Inlet Port
  {e9cdbdaa-af8a-4b6a-8380-2b948f7cf553}; !- Outlet Port

OS:Node,
  {66491a81-3650-4482-86b3-ff3f69d0efbe}, !- Handle
  Node 7,                                 !- Name
  {483ef55d-3a18-48a2-90e4-a35f452be1ee}, !- Inlet Port
  {f3841fc4-25fd-45a3-81ac-3ad28aa87e7c}; !- Outlet Port

OS:Connector:Mixer,
  {db44a785-f65f-4fdb-bc87-5fa0ede4538f}, !- Handle
  Connector Mixer 2,                      !- Name
  {52007254-baef-449b-8e16-4ddb86e49189}, !- Outlet Branch Name
  {e6e45672-32ca-4271-a5dd-11a7259bc8d1}, !- Inlet Branch Name 1
  {c371a599-a1bf-4538-87cb-ea3197e4d726}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {de81c23e-9fca-437c-bb67-4a50c3b8874a}, !- Handle
  Connector Splitter 2,                   !- Name
  {b463de14-f959-4ac0-9ea8-83014583d7d6}, !- Inlet Branch Name
  {483ef55d-3a18-48a2-90e4-a35f452be1ee}, !- Outlet Branch Name 1
  {5777b4e6-08bc-4e63-adf3-3cc40bfefcd3}; !- Outlet Branch Name 2

OS:Connection,
  {38baff01-962e-4afd-98b9-09dce71d663b}, !- Handle
  {cc22c83b-d6ed-4a27-b2b3-61a1212b29d2}, !- Source Object
  17,                                     !- Outlet Port
  {178214cd-2522-48b8-9e8e-1c57bbb6ff36}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {483ef55d-3a18-48a2-90e4-a35f452be1ee}, !- Handle
  {de81c23e-9fca-437c-bb67-4a50c3b8874a}, !- Source Object
  3,                                      !- Outlet Port
  {66491a81-3650-4482-86b3-ff3f69d0efbe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e9cdbdaa-af8a-4b6a-8380-2b948f7cf553}, !- Handle
  {49465aca-7f42-4ba8-8233-acda23b500c6}, !- Source Object
  3,                                      !- Outlet Port
  {cc22c83b-d6ed-4a27-b2b3-61a1212b29d2}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {3eeab8d8-809e-4fa4-bd65-1e13946784e6}, !- Handle
  {cc22c83b-d6ed-4a27-b2b3-61a1212b29d2}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  82.2222222222222,                       !- Design Loop Exit Temperature {C}
  11.1111111111111,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {871b532a-f535-48af-8012-17cb99f5b76f}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:Pump:VariableSpeed,
  {bcd5f0b0-2bac-4d57-b11f-e3d75ce08ce7}, !- Handle
  boiler hydronic pump,                   !- Name
  {8e311001-81d6-481b-b5e4-92b5f82afc62}, !- Inlet Node Name
  {0ab943a9-7e6c-49c5-812d-7a405e3c39a5}, !- Outlet Node Name
  0.00396634615384615,                    !- Rated Flow Rate {m3/s}
  20000,                                  !- Rated Pump Head {Pa}
  105.769230769231,                       !- Rated Power Consumption {W}
  0.85,                                   !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  1,                                      !- Coefficient 2 of the Part Load Performance Curve
  0,                                      !- Coefficient 3 of the Part Load Performance Curve
  0,                                      !- Coefficient 4 of the Part Load Performance Curve
  0,                                      !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {c36f2644-a0b4-40cc-9263-6a53105a4458}, !- Handle
  Node 8,                                 !- Name
  {0ab943a9-7e6c-49c5-812d-7a405e3c39a5}, !- Inlet Port
  {251e3bea-67f3-4811-9b24-1390908267cc}; !- Outlet Port

OS:Connection,
  {8e311001-81d6-481b-b5e4-92b5f82afc62}, !- Handle
  {f17986e4-35a6-4a3a-99f2-fa5ff8abfcee}, !- Source Object
  3,                                      !- Outlet Port
  {bcd5f0b0-2bac-4d57-b11f-e3d75ce08ce7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0ab943a9-7e6c-49c5-812d-7a405e3c39a5}, !- Handle
  {bcd5f0b0-2bac-4d57-b11f-e3d75ce08ce7}, !- Source Object
  3,                                      !- Outlet Port
  {c36f2644-a0b4-40cc-9263-6a53105a4458}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {251e3bea-67f3-4811-9b24-1390908267cc}, !- Handle
  {c36f2644-a0b4-40cc-9263-6a53105a4458}, !- Source Object
  3,                                      !- Outlet Port
  {27e50a39-80a4-4a88-bd6b-d7946e71f2b9}, !- Target Object
  2;                                      !- Inlet Port

OS:Boiler:HotWater,
  {9939d0bb-f521-41f9-aac0-6f516ed31939}, !- Handle
  boiler,                                 !- Name
  Electricity,                            !- Fuel Type
  1073.81240111102,                       !- Nominal Capacity {W}
  1,                                      !- Nominal Thermal Efficiency
  LeavingBoiler,                          !- Efficiency Curve Temperature Evaluation Variable
  {45b03197-3dbf-4368-891c-3eef6d48769e}, !- Normalized Boiler Efficiency Curve Name
  ,                                       !- Design Water Flow Rate {m3/s}
  0,                                      !- Minimum Part Load Ratio
  1,                                      !- Maximum Part Load Ratio
  1,                                      !- Optimum Part Load Ratio
  {d10e9e4d-ef91-4b2e-a916-295131f0f809}, !- Boiler Water Inlet Node Name
  {3eb98dbb-d8eb-4df3-930e-4590e22434ae}, !- Boiler Water Outlet Node Name
  99.9,                                   !- Water Outlet Upper Temperature Limit {C}
  LeavingSetpointModulated,               !- Boiler Flow Mode
  0,                                      !- On Cycle Parasitic Electric Load {W}
  0,                                      !- Off Cycle Parasitic Fuel Load {W}
  1,                                      !- Sizing Factor
  General;                                !- End-Use Subcategory

OS:Curve:Bicubic,
  {45b03197-3dbf-4368-891c-3eef6d48769e}, !- Handle
  NonCondensingBoilerEff,                 !- Name
  1.111720116,                            !- Coefficient1 Constant
  0.078614078,                            !- Coefficient2 x
  -0.400425756,                           !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  -0.000156783,                           !- Coefficient5 y**2
  0.009384599,                            !- Coefficient6 x*y
  0.234257955,                            !- Coefficient7 x**3
  1.32927e-06,                            !- Coefficient8 y**3
  -0.004446701,                           !- Coefficient9 x**2*y
  -1.22498e-05,                           !- Coefficient10 x*y**2
  0.1,                                    !- Minimum Value of x
  1,                                      !- Maximum Value of x
  20,                                     !- Minimum Value of y
  80;                                     !- Maximum Value of y

OS:Node,
  {317394aa-d97a-4959-8ec9-416a49d98520}, !- Handle
  Node 9,                                 !- Name
  {3eb98dbb-d8eb-4df3-930e-4590e22434ae}, !- Inlet Port
  {78395303-f7cb-4932-b669-1874d89dc9ca}; !- Outlet Port

OS:Connection,
  {d10e9e4d-ef91-4b2e-a916-295131f0f809}, !- Handle
  {b7a8649f-5086-457e-8e3a-05f110550566}, !- Source Object
  3,                                      !- Outlet Port
  {9939d0bb-f521-41f9-aac0-6f516ed31939}, !- Target Object
  11;                                     !- Inlet Port

OS:Connection,
  {3eb98dbb-d8eb-4df3-930e-4590e22434ae}, !- Handle
  {9939d0bb-f521-41f9-aac0-6f516ed31939}, !- Source Object
  12,                                     !- Outlet Port
  {317394aa-d97a-4959-8ec9-416a49d98520}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {78395303-f7cb-4932-b669-1874d89dc9ca}, !- Handle
  {317394aa-d97a-4959-8ec9-416a49d98520}, !- Source Object
  3,                                      !- Outlet Port
  {d701bdc0-0cda-4339-910e-bf04839b9dfb}, !- Target Object
  3;                                      !- Inlet Port

OS:AdditionalProperties,
  {d6ddfb64-7e37-48e1-9e59-58df943cf239}, !- Handle
  {9939d0bb-f521-41f9-aac0-6f516ed31939}, !- Object Name
  HPXML_ID,                               !- Feature Name 1
  String,                                 !- Feature Data Type 1
  HeatingSystem1,                         !- Feature Value 1
  IsHeatPumpBackup,                       !- Feature Name 2
  Boolean,                                !- Feature Data Type 2
  false;                                  !- Feature Value 2

OS:EnergyManagementSystem:Sensor,
  {e9d85320-5f61-4495-8d86-a8982aa44509}, !- Handle
  boiler_plr_s,                           !- Name
  boiler,                                 !- Output Variable or Output Meter Index Key Name
  Boiler Part Load Ratio;                 !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {275c8f9b-3b39-4aa2-bcc2-017c636a4f4c}, !- Handle
  boiler_hydronic_pump_mfr_s,             !- Name
  boiler hydronic pump,                   !- Output Variable or Output Meter Index Key Name
  Pump Mass Flow Rate;                    !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:InternalVariable,
  {631d99ba-a325-4f76-a4e7-490be3338ec4}, !- Handle
  boiler_hydronic_pump_rated_mfr,         !- Name
  boiler hydronic pump,                   !- Internal Data Index Key Name
  Pump Maximum Mass Flow Rate;            !- Internal Data Type

OS:EnergyManagementSystem:Actuator,
  {75a92d48-c137-44f8-8ca9-e89b9b3610d7}, !- Handle
  boiler_hydronic_pump_pressure_rise_act, !- Name
  {bcd5f0b0-2bac-4d57-b11f-e3d75ce08ce7}, !- Actuated Component Name
  Pump,                                   !- Actuated Component Type
  Pump Pressure Rise,                     !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {7d2e86ac-4e3a-4b4c-b929-bff73ffa8856}, !- Handle
  boiler_hydronic_pump_power_program,     !- Name
  Set hvac_plr = boiler_plr_s,            !- Program Line 1
  Set pump_total_eff = boiler_hydronic_pump_rated_mfr / 1000 * 20000.0 / 105.769230769231, !- Program Line 2
  Set pump_vfr = boiler_hydronic_pump_mfr_s / 1000, !- Program Line 3
  If pump_vfr > 0,                        !- Program Line 4
  Set boiler_hydronic_pump_pressure_rise_act = 105.769230769231 * hvac_plr * pump_total_eff / pump_vfr, !- Program Line 5
  Else,                                   !- Program Line 6
  Set boiler_hydronic_pump_pressure_rise_act = 0, !- Program Line 7
  EndIf;                                  !- Program Line 8

OS:EnergyManagementSystem:ProgramCallingManager,
  {d9979417-5aa2-4031-934d-3e05bf0562f8}, !- Handle
  boiler_hydronic_pump_power_program_calling_manager, !- Name
  EndOfSystemTimestepBeforeHVACReporting, !- EnergyPlus Model Calling Point
  {7d2e86ac-4e3a-4b4c-b929-bff73ffa8856}; !- Program Name 1

OS:Schedule:Constant,
  {a92a25fd-3e0a-4309-bb41-bf7110897332}, !- Handle
  boiler hydronic heat supply setpoint,   !- Name
  {c0f15777-3835-45a1-a9c1-da4f81b42d73}, !- Schedule Type Limits Name
  82.2222222222222;                       !- Value

OS:SetpointManager:Scheduled,
  {2bbb0ea0-d221-4059-ad00-dc4e49553291}, !- Handle
  boiler hydronic heat loop setpoint manager, !- Name
  Temperature,                            !- Control Variable
  {a92a25fd-3e0a-4309-bb41-bf7110897332}, !- Schedule Name
  {c0e6a75f-cd9b-430d-91ef-259620f71e5d}; !- Setpoint Node or NodeList Name

OS:Pipe:Adiabatic,
  {5674d5b7-8980-4faf-8065-13eff0eef0d5}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {efd966f8-dd0e-414c-be87-27f0eeafd978}, !- Inlet Node Name
  {f3a04c37-991c-4882-abef-669e28a31e96}; !- Outlet Node Name

OS:Node,
  {b7d8aa0b-db78-4710-a780-619424326aed}, !- Handle
  Node 10,                                !- Name
  {1d7b4cc1-196f-4520-b78d-dee2e5e9723e}, !- Inlet Port
  {efd966f8-dd0e-414c-be87-27f0eeafd978}; !- Outlet Port

OS:Connection,
  {1d7b4cc1-196f-4520-b78d-dee2e5e9723e}, !- Handle
  {27e50a39-80a4-4a88-bd6b-d7946e71f2b9}, !- Source Object
  4,                                      !- Outlet Port
  {b7d8aa0b-db78-4710-a780-619424326aed}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c055a1b9-0a78-4ddb-b684-6613c2ba3bb4}, !- Handle
  Node 11,                                !- Name
  {f3a04c37-991c-4882-abef-669e28a31e96}, !- Inlet Port
  {96ce0cb0-4c1f-4ad4-a1c0-cb50b8ce7aed}; !- Outlet Port

OS:Connection,
  {efd966f8-dd0e-414c-be87-27f0eeafd978}, !- Handle
  {b7d8aa0b-db78-4710-a780-619424326aed}, !- Source Object
  3,                                      !- Outlet Port
  {5674d5b7-8980-4faf-8065-13eff0eef0d5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f3a04c37-991c-4882-abef-669e28a31e96}, !- Handle
  {5674d5b7-8980-4faf-8065-13eff0eef0d5}, !- Source Object
  3,                                      !- Outlet Port
  {c055a1b9-0a78-4ddb-b684-6613c2ba3bb4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {96ce0cb0-4c1f-4ad4-a1c0-cb50b8ce7aed}, !- Handle
  {c055a1b9-0a78-4ddb-b684-6613c2ba3bb4}, !- Source Object
  3,                                      !- Outlet Port
  {d701bdc0-0cda-4339-910e-bf04839b9dfb}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {65ae6d63-75da-47cf-ad6d-2c9206e68993}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {7ede34d9-159c-4258-8db3-661f3547e957}, !- Inlet Node Name
  {eac4de10-3ee6-45c3-b82d-5c2bad4ba537}; !- Outlet Node Name

OS:Node,
  {bfab79cb-2095-48d0-bab0-35d9a9ca0db9}, !- Handle
  Node 12,                                !- Name
  {3883defd-37a6-40b3-a300-861c0166d3da}, !- Inlet Port
  {7ede34d9-159c-4258-8db3-661f3547e957}; !- Outlet Port

OS:Connection,
  {3883defd-37a6-40b3-a300-861c0166d3da}, !- Handle
  {d701bdc0-0cda-4339-910e-bf04839b9dfb}, !- Source Object
  2,                                      !- Outlet Port
  {bfab79cb-2095-48d0-bab0-35d9a9ca0db9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7ede34d9-159c-4258-8db3-661f3547e957}, !- Handle
  {bfab79cb-2095-48d0-bab0-35d9a9ca0db9}, !- Source Object
  3,                                      !- Outlet Port
  {65ae6d63-75da-47cf-ad6d-2c9206e68993}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eac4de10-3ee6-45c3-b82d-5c2bad4ba537}, !- Handle
  {65ae6d63-75da-47cf-ad6d-2c9206e68993}, !- Source Object
  3,                                      !- Outlet Port
  {c0e6a75f-cd9b-430d-91ef-259620f71e5d}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {bf331381-da13-41c4-b0fe-591cc9c29864}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {f3841fc4-25fd-45a3-81ac-3ad28aa87e7c}, !- Inlet Node Name
  {2db06032-3ff3-4fce-9b99-d92ba84d61d0}; !- Outlet Node Name

OS:Node,
  {822cec31-388d-4d5c-9e11-31c3194d4700}, !- Handle
  Node 13,                                !- Name
  {2db06032-3ff3-4fce-9b99-d92ba84d61d0}, !- Inlet Port
  {e6e45672-32ca-4271-a5dd-11a7259bc8d1}; !- Outlet Port

OS:Connection,
  {f3841fc4-25fd-45a3-81ac-3ad28aa87e7c}, !- Handle
  {66491a81-3650-4482-86b3-ff3f69d0efbe}, !- Source Object
  3,                                      !- Outlet Port
  {bf331381-da13-41c4-b0fe-591cc9c29864}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2db06032-3ff3-4fce-9b99-d92ba84d61d0}, !- Handle
  {bf331381-da13-41c4-b0fe-591cc9c29864}, !- Source Object
  3,                                      !- Outlet Port
  {822cec31-388d-4d5c-9e11-31c3194d4700}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e6e45672-32ca-4271-a5dd-11a7259bc8d1}, !- Handle
  {822cec31-388d-4d5c-9e11-31c3194d4700}, !- Source Object
  3,                                      !- Outlet Port
  {db44a785-f65f-4fdb-bc87-5fa0ede4538f}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {c91916ef-ec50-4ced-82b8-81ab9bd6bb5c}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {97b6e6e0-5bfb-41dc-b964-99dd863f97e1}, !- Inlet Node Name
  {6888a3cb-6ac8-442a-9471-52a55c0dcbc9}; !- Outlet Node Name

OS:Node,
  {126c8726-d14e-402b-b354-351897f8a8a6}, !- Handle
  Node 14,                                !- Name
  {6888a3cb-6ac8-442a-9471-52a55c0dcbc9}, !- Inlet Port
  {b463de14-f959-4ac0-9ea8-83014583d7d6}; !- Outlet Port

OS:Connection,
  {97b6e6e0-5bfb-41dc-b964-99dd863f97e1}, !- Handle
  {178214cd-2522-48b8-9e8e-1c57bbb6ff36}, !- Source Object
  3,                                      !- Outlet Port
  {c91916ef-ec50-4ced-82b8-81ab9bd6bb5c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6888a3cb-6ac8-442a-9471-52a55c0dcbc9}, !- Handle
  {c91916ef-ec50-4ced-82b8-81ab9bd6bb5c}, !- Source Object
  3,                                      !- Outlet Port
  {126c8726-d14e-402b-b354-351897f8a8a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b463de14-f959-4ac0-9ea8-83014583d7d6}, !- Handle
  {126c8726-d14e-402b-b354-351897f8a8a6}, !- Source Object
  3,                                      !- Outlet Port
  {de81c23e-9fca-437c-bb67-4a50c3b8874a}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {3440bf41-e7ef-413e-8af9-d50fbccd37fa}, !- Handle
  Pipe Adiabatic 5,                       !- Name
  {2171702b-2185-4655-a2db-01589ed91a84}, !- Inlet Node Name
  {a2680d62-3b96-4429-ba39-65d3c4410493}; !- Outlet Node Name

OS:Node,
  {a8733f39-ae9d-4ed1-a4ed-0352db2c5639}, !- Handle
  Node 15,                                !- Name
  {52007254-baef-449b-8e16-4ddb86e49189}, !- Inlet Port
  {2171702b-2185-4655-a2db-01589ed91a84}; !- Outlet Port

OS:Connection,
  {52007254-baef-449b-8e16-4ddb86e49189}, !- Handle
  {db44a785-f65f-4fdb-bc87-5fa0ede4538f}, !- Source Object
  2,                                      !- Outlet Port
  {a8733f39-ae9d-4ed1-a4ed-0352db2c5639}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2171702b-2185-4655-a2db-01589ed91a84}, !- Handle
  {a8733f39-ae9d-4ed1-a4ed-0352db2c5639}, !- Source Object
  3,                                      !- Outlet Port
  {3440bf41-e7ef-413e-8af9-d50fbccd37fa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a2680d62-3b96-4429-ba39-65d3c4410493}, !- Handle
  {3440bf41-e7ef-413e-8af9-d50fbccd37fa}, !- Source Object
  3,                                      !- Outlet Port
  {49465aca-7f42-4ba8-8233-acda23b500c6}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {643cea53-2150-4740-92dc-e68d69e82e2f}, !- Handle
  boiler htg coil,                        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  1073.81240111102,                       !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  77.3144928799936,                       !- U-Factor Times Area Value {W/K}
  4.62577101754931e-05,                   !- Maximum Water Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  {64399f3d-18c4-4e56-a2c9-9b32b12b74a0}, !- Water Inlet Node Name
  {4044e529-ded3-443b-8640-91551b430ef4}; !- Water Outlet Node Name

OS:Node,
  {3bcb5b93-d608-4266-958c-5fcb49e2f62f}, !- Handle
  Node 16,                                !- Name
  {5777b4e6-08bc-4e63-adf3-3cc40bfefcd3}, !- Inlet Port
  {64399f3d-18c4-4e56-a2c9-9b32b12b74a0}; !- Outlet Port

OS:Connection,
  {5777b4e6-08bc-4e63-adf3-3cc40bfefcd3}, !- Handle
  {de81c23e-9fca-437c-bb67-4a50c3b8874a}, !- Source Object
  4,                                      !- Outlet Port
  {3bcb5b93-d608-4266-958c-5fcb49e2f62f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1b474d30-bbf9-48a9-b369-2928d65f4f89}, !- Handle
  Node 17,                                !- Name
  {4044e529-ded3-443b-8640-91551b430ef4}, !- Inlet Port
  {c371a599-a1bf-4538-87cb-ea3197e4d726}; !- Outlet Port

OS:Connection,
  {64399f3d-18c4-4e56-a2c9-9b32b12b74a0}, !- Handle
  {3bcb5b93-d608-4266-958c-5fcb49e2f62f}, !- Source Object
  3,                                      !- Outlet Port
  {643cea53-2150-4740-92dc-e68d69e82e2f}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {4044e529-ded3-443b-8640-91551b430ef4}, !- Handle
  {643cea53-2150-4740-92dc-e68d69e82e2f}, !- Source Object
  10,                                     !- Outlet Port
  {1b474d30-bbf9-48a9-b369-2928d65f4f89}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c371a599-a1bf-4538-87cb-ea3197e4d726}, !- Handle
  {1b474d30-bbf9-48a9-b369-2928d65f4f89}, !- Source Object
  3,                                      !- Outlet Port
  {db44a785-f65f-4fdb-bc87-5fa0ede4538f}, !- Target Object
  4;                                      !- Inlet Port

OS:Schedule:Constant,
  {3aa573b6-b1a7-49a5-8a58-77c395eaa410}, !- Handle
  Always On Discrete,                     !- Name
  {08fbb9fd-20d0-44b2-be7b-3c838761c6bd}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {08fbb9fd-20d0-44b2-be7b-3c838761c6bd}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:ZoneHVAC:Baseboard:Convective:Water,
  {3923e87d-109c-4463-a0bf-9e1170062d84}, !- Handle
  boiler baseboard,                       !- Name
  {3aa573b6-b1a7-49a5-8a58-77c395eaa410}, !- Availability Schedule Name
  {643cea53-2150-4740-92dc-e68d69e82e2f}; !- Heating Coil Name

OS:AdditionalProperties,
  {0d93fd0d-565b-426c-b71d-16f4ce86747d}, !- Handle
  {3923e87d-109c-4463-a0bf-9e1170062d84}, !- Object Name
  IsHeatPumpBackup,                       !- Feature Name 1
  Boolean,                                !- Feature Data Type 1
  false;                                  !- Feature Value 1

OS:EnergyManagementSystem:Sensor,
  {06444b78-f35f-46fd-8df3-30c70f3064f3}, !- Handle
  boiler_hydronic_pump_s,                 !- Name
  boiler hydronic pump,                   !- Output Variable or Output Meter Index Key Name
  Pump Electricity Energy;                !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {a8e6c905-6ffc-471e-95db-6da2c45f3511}, !- Handle
  boiler_baseboard_s,                     !- Name
  boiler baseboard,                       !- Output Variable or Output Meter Index Key Name
  Baseboard Total Heating Energy;         !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Program,
  {c84f0e12-61ce-4668-b968-d52af2ac7f76}, !- Handle
  boiler_hydronic_pump_disaggregate_program, !- Name
  Set boiler_hydronic_pump_primary_htg = boiler_hydronic_pump_s; !- Program Line 1

OS:EnergyManagementSystem:ProgramCallingManager,
  {90eeec36-66a4-4a4e-ae71-db4ee9c1aeb6}, !- Handle
  boiler_hydronic_pump_disaggregate_program_calling_manager, !- Name
  EndOfSystemTimestepBeforeHVACReporting, !- EnergyPlus Model Calling Point
  {c84f0e12-61ce-4668-b968-d52af2ac7f76}; !- Program Name 1

OS:EnergyManagementSystem:OutputVariable,
  {bbf6bd11-e6d8-422e-a414-68d95e15f892}, !- Handle
  boiler hydronic pump disaggregate htg primary, !- Name
  boiler_hydronic_pump_primary_htg,       !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  SystemTimestep,                         !- Update Frequency
  {c84f0e12-61ce-4668-b968-d52af2ac7f76}, !- EMS Program or Subroutine Name
  J;                                      !- Units

OS:AdditionalProperties,
  {5c447111-6379-401f-9715-b247e169b2f7}, !- Handle
  {bbf6bd11-e6d8-422e-a414-68d95e15f892}, !- Object Name
  HPXML_ID,                               !- Feature Name 1
  String,                                 !- Feature Data Type 1
  HeatingSystem1,                         !- Feature Value 1
  ObjectType,                             !- Feature Name 2
  String,                                 !- Feature Data Type 2
  disaggregate htg primary;               !- Feature Value 2

OS:Schedule:Constant,
  {93284b67-6c5f-46e8-ba1b-b3dbf2bb1b96}, !- Handle
  Sequential Fraction Schedule,           !- Name
  {fff93203-25ca-41ca-a9c8-2ae55f3217fa}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {48f4582f-ea40-4feb-8446-f04c071f8204}, !- Handle
  Sequential Fraction Schedule 1,         !- Name
  {fff93203-25ca-41ca-a9c8-2ae55f3217fa}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:PlantLoop,
  {4cae571d-fd7e-411f-bd42-4eb3a49b9ae3}, !- Handle
  dhw loop,                               !- Name
  Water,                                  !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {d871f83d-32a9-40e3-8a4a-3f93b9a8982f}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  0.01,                                   !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  0.003,                                  !- Plant Loop Volume {m3}
  {ea20b4d9-5db5-4ec4-9e95-35f6421f021f}, !- Plant Side Inlet Node Name
  {444ec17b-99cd-49a9-ba6b-4f4bc05ac5c6}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {36660b88-a6ab-4e5a-b472-d67af4b1d861}, !- Demand Side Inlet Node Name
  {7dd580c9-0580-4514-ac61-43647b89b940}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {edaa9c9d-b106-4f52-8933-e033457581e5}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {d79418e9-7425-47a9-860c-461dd074276c}, !- Demand Mixer Name
  {773b5c00-3dd6-4017-a671-f45a6917669b}, !- Demand Splitter Name
  {55598654-ccef-4848-8119-81543898cd24}, !- Supply Mixer Name
  {56be17d8-87d4-4d63-a347-92ebe60db02d}; !- Supply Splitter Name

OS:Node,
  {a2d1ae7e-3625-47fb-a546-51e9373021ce}, !- Handle
  Node 18,                                !- Name
  {ea20b4d9-5db5-4ec4-9e95-35f6421f021f}, !- Inlet Port
  {ddd050b4-e7cf-4805-9645-48df9416051e}; !- Outlet Port

OS:Node,
  {d871f83d-32a9-40e3-8a4a-3f93b9a8982f}, !- Handle
  Node 19,                                !- Name
  {06ef5d70-00ee-4754-b590-dc213ae19f40}, !- Inlet Port
  {444ec17b-99cd-49a9-ba6b-4f4bc05ac5c6}; !- Outlet Port

OS:Node,
  {ee3aa879-cb83-48af-8769-94190869719a}, !- Handle
  Node 20,                                !- Name
  {97ca7b1f-cfbf-41dc-9958-51188023f3b2}, !- Inlet Port
  {f026e2b4-3586-464d-afa3-6ef6a5dccbc5}; !- Outlet Port

OS:Connector:Mixer,
  {55598654-ccef-4848-8119-81543898cd24}, !- Handle
  Connector Mixer 3,                      !- Name
  {375db204-949d-4270-83bd-bc78f97a3afd}, !- Outlet Branch Name
  {cd7e196e-653c-41c5-a246-7658c2669e7f}, !- Inlet Branch Name 1
  {5fa39dba-8fee-4f27-b674-0c3be3f2bcd9}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {56be17d8-87d4-4d63-a347-92ebe60db02d}, !- Handle
  Connector Splitter 3,                   !- Name
  {bdcdb53e-0377-4bc7-a7e2-ee9280a0dde9}, !- Inlet Branch Name
  {97ca7b1f-cfbf-41dc-9958-51188023f3b2}, !- Outlet Branch Name 1
  {501ce9f6-31e9-45fd-8111-8018d4ab8685}; !- Outlet Branch Name 2

OS:Connection,
  {ea20b4d9-5db5-4ec4-9e95-35f6421f021f}, !- Handle
  {4cae571d-fd7e-411f-bd42-4eb3a49b9ae3}, !- Source Object
  14,                                     !- Outlet Port
  {a2d1ae7e-3625-47fb-a546-51e9373021ce}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {97ca7b1f-cfbf-41dc-9958-51188023f3b2}, !- Handle
  {56be17d8-87d4-4d63-a347-92ebe60db02d}, !- Source Object
  3,                                      !- Outlet Port
  {ee3aa879-cb83-48af-8769-94190869719a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {444ec17b-99cd-49a9-ba6b-4f4bc05ac5c6}, !- Handle
  {d871f83d-32a9-40e3-8a4a-3f93b9a8982f}, !- Source Object
  3,                                      !- Outlet Port
  {4cae571d-fd7e-411f-bd42-4eb3a49b9ae3}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {8c4dcf68-8570-4829-9eed-af1f8d14a944}, !- Handle
  Node 21,                                !- Name
  {36660b88-a6ab-4e5a-b472-d67af4b1d861}, !- Inlet Port
  {e3c0bfcb-f214-4fa5-a485-3fe1feffb0bc}; !- Outlet Port

OS:Node,
  {24bcf59b-c265-4b10-a808-d949835f1ee4}, !- Handle
  Node 22,                                !- Name
  {d9bc53b1-d8b6-4d9e-8280-20e9b751ad31}, !- Inlet Port
  {7dd580c9-0580-4514-ac61-43647b89b940}; !- Outlet Port

OS:Node,
  {8377888b-6625-4137-9da4-d63c317d643b}, !- Handle
  Node 23,                                !- Name
  {db275901-6d5d-44ef-95d2-0cf23e0f3b81}, !- Inlet Port
  {4c89bb42-f504-48e9-a745-1c234ca74c97}; !- Outlet Port

OS:Connector:Mixer,
  {d79418e9-7425-47a9-860c-461dd074276c}, !- Handle
  Connector Mixer 4,                      !- Name
  {d9bc53b1-d8b6-4d9e-8280-20e9b751ad31}, !- Outlet Branch Name
  {bcca0941-af93-4d29-b13f-082e71a64c09}; !- Inlet Branch Name 1

OS:Connector:Splitter,
  {773b5c00-3dd6-4017-a671-f45a6917669b}, !- Handle
  Connector Splitter 4,                   !- Name
  {e3c0bfcb-f214-4fa5-a485-3fe1feffb0bc}, !- Inlet Branch Name
  {db275901-6d5d-44ef-95d2-0cf23e0f3b81}; !- Outlet Branch Name 1

OS:Connection,
  {36660b88-a6ab-4e5a-b472-d67af4b1d861}, !- Handle
  {4cae571d-fd7e-411f-bd42-4eb3a49b9ae3}, !- Source Object
  17,                                     !- Outlet Port
  {8c4dcf68-8570-4829-9eed-af1f8d14a944}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e3c0bfcb-f214-4fa5-a485-3fe1feffb0bc}, !- Handle
  {8c4dcf68-8570-4829-9eed-af1f8d14a944}, !- Source Object
  3,                                      !- Outlet Port
  {773b5c00-3dd6-4017-a671-f45a6917669b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {db275901-6d5d-44ef-95d2-0cf23e0f3b81}, !- Handle
  {773b5c00-3dd6-4017-a671-f45a6917669b}, !- Source Object
  3,                                      !- Outlet Port
  {8377888b-6625-4137-9da4-d63c317d643b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d9bc53b1-d8b6-4d9e-8280-20e9b751ad31}, !- Handle
  {d79418e9-7425-47a9-860c-461dd074276c}, !- Source Object
  2,                                      !- Outlet Port
  {24bcf59b-c265-4b10-a808-d949835f1ee4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7dd580c9-0580-4514-ac61-43647b89b940}, !- Handle
  {24bcf59b-c265-4b10-a808-d949835f1ee4}, !- Source Object
  3,                                      !- Outlet Port
  {4cae571d-fd7e-411f-bd42-4eb3a49b9ae3}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {cbb751d3-4220-4f21-b605-dffca9ee1d30}, !- Handle
  {4cae571d-fd7e-411f-bd42-4eb3a49b9ae3}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  52.6666666666667,                       !- Design Loop Exit Temperature {C}
  5.55555555555556,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {edaa9c9d-b106-4f52-8933-e033457581e5}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 1; !- Name

OS:Pipe:Adiabatic,
  {a925a29b-b518-4d11-8692-86ea120a8ecc}, !- Handle
  Pipe Adiabatic 6,                       !- Name
  {f026e2b4-3586-464d-afa3-6ef6a5dccbc5}, !- Inlet Node Name
  {a4c18a95-b3ba-44be-b6ff-f80f892c38f1}; !- Outlet Node Name

OS:Pipe:Adiabatic,
  {9e2f08e3-ac1b-4226-b0ef-ced6711b317d}, !- Handle
  Pipe Adiabatic 7,                       !- Name
  {e41f1efd-7760-4987-8d60-62170f344e52}, !- Inlet Node Name
  {06ef5d70-00ee-4754-b590-dc213ae19f40}; !- Outlet Node Name

OS:Node,
  {867aeee5-5399-4dca-b601-43869f5b2174}, !- Handle
  Node 24,                                !- Name
  {a4c18a95-b3ba-44be-b6ff-f80f892c38f1}, !- Inlet Port
  {cd7e196e-653c-41c5-a246-7658c2669e7f}; !- Outlet Port

OS:Connection,
  {f026e2b4-3586-464d-afa3-6ef6a5dccbc5}, !- Handle
  {ee3aa879-cb83-48af-8769-94190869719a}, !- Source Object
  3,                                      !- Outlet Port
  {a925a29b-b518-4d11-8692-86ea120a8ecc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a4c18a95-b3ba-44be-b6ff-f80f892c38f1}, !- Handle
  {a925a29b-b518-4d11-8692-86ea120a8ecc}, !- Source Object
  3,                                      !- Outlet Port
  {867aeee5-5399-4dca-b601-43869f5b2174}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cd7e196e-653c-41c5-a246-7658c2669e7f}, !- Handle
  {867aeee5-5399-4dca-b601-43869f5b2174}, !- Source Object
  3,                                      !- Outlet Port
  {55598654-ccef-4848-8119-81543898cd24}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {b212c547-b61f-46dd-8929-3563671701b5}, !- Handle
  Node 25,                                !- Name
  {375db204-949d-4270-83bd-bc78f97a3afd}, !- Inlet Port
  {e41f1efd-7760-4987-8d60-62170f344e52}; !- Outlet Port

OS:Connection,
  {375db204-949d-4270-83bd-bc78f97a3afd}, !- Handle
  {55598654-ccef-4848-8119-81543898cd24}, !- Source Object
  2,                                      !- Outlet Port
  {b212c547-b61f-46dd-8929-3563671701b5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e41f1efd-7760-4987-8d60-62170f344e52}, !- Handle
  {b212c547-b61f-46dd-8929-3563671701b5}, !- Source Object
  3,                                      !- Outlet Port
  {9e2f08e3-ac1b-4226-b0ef-ced6711b317d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {06ef5d70-00ee-4754-b590-dc213ae19f40}, !- Handle
  {9e2f08e3-ac1b-4226-b0ef-ced6711b317d}, !- Source Object
  3,                                      !- Outlet Port
  {d871f83d-32a9-40e3-8a4a-3f93b9a8982f}, !- Target Object
  2;                                      !- Inlet Port

OS:Pump:VariableSpeed,
  {0861060f-8f31-4335-b971-eefc060f4e65}, !- Handle
  dhw loop pump,                          !- Name
  {ddd050b4-e7cf-4805-9645-48df9416051e}, !- Inlet Node Name
  {9e4b69db-8fc2-4563-b5e2-1ce5f031c818}, !- Outlet Node Name
  0.01,                                   !- Rated Flow Rate {m3/s}
  1,                                      !- Rated Pump Head {Pa}
  0,                                      !- Rated Power Consumption {W}
  0.85,                                   !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  1,                                      !- Coefficient 2 of the Part Load Performance Curve
  0,                                      !- Coefficient 3 of the Part Load Performance Curve
  0,                                      !- Coefficient 4 of the Part Load Performance Curve
  0,                                      !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {70a2c3f8-8fff-4ff9-bba0-edadf6d7cdbd}, !- Handle
  Node 26,                                !- Name
  {9e4b69db-8fc2-4563-b5e2-1ce5f031c818}, !- Inlet Port
  {bdcdb53e-0377-4bc7-a7e2-ee9280a0dde9}; !- Outlet Port

OS:Connection,
  {ddd050b4-e7cf-4805-9645-48df9416051e}, !- Handle
  {a2d1ae7e-3625-47fb-a546-51e9373021ce}, !- Source Object
  3,                                      !- Outlet Port
  {0861060f-8f31-4335-b971-eefc060f4e65}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9e4b69db-8fc2-4563-b5e2-1ce5f031c818}, !- Handle
  {0861060f-8f31-4335-b971-eefc060f4e65}, !- Source Object
  3,                                      !- Outlet Port
  {70a2c3f8-8fff-4ff9-bba0-edadf6d7cdbd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bdcdb53e-0377-4bc7-a7e2-ee9280a0dde9}, !- Handle
  {70a2c3f8-8fff-4ff9-bba0-edadf6d7cdbd}, !- Source Object
  3,                                      !- Outlet Port
  {56be17d8-87d4-4d63-a347-92ebe60db02d}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {0f0dc962-b7ac-4c1d-b233-c4909cc14991}, !- Handle
  dhw temp,                               !- Name
  {c0f15777-3835-45a1-a9c1-da4f81b42d73}, !- Schedule Type Limits Name
  52.6666666666667;                       !- Value

OS:SetpointManager:Scheduled,
  {bb1331bb-597f-4d16-88e5-36fd1bf2b440}, !- Handle
  Setpoint Manager Scheduled 1,           !- Name
  Temperature,                            !- Control Variable
  {0f0dc962-b7ac-4c1d-b233-c4909cc14991}, !- Schedule Name
  {d871f83d-32a9-40e3-8a4a-3f93b9a8982f}; !- Setpoint Node or NodeList Name

OS:WaterHeater:Mixed,
  {53568720-6efb-4e40-aeb6-37261244f798}, !- Handle
  water heater,                           !- Name
  0.102206118167186,                      !- Tank Volume {m3}
  {68a1d89d-4b8a-4fae-96a1-d1bb1946133e}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  99,                                     !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  3499.85471999668,                       !- Heater Maximum Capacity {W}
  0,                                      !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  ThermalZone,                            !- Ambient Temperature Indicator
  ,                                       !- Ambient Temperature Schedule Name
  {3bb6685f-0c90-4d19-b2a0-cd788b2f0a9a}, !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  1.16350637011013,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  1,                                      !- Off Cycle Loss Fraction to Thermal Zone
  1.16350637011013,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  1,                                      !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {8c30e4eb-0b53-4c34-b122-4b991f14bd91}, !- Use Side Inlet Node Name
  {8ad61cf5-36e8-4f86-870e-3d3231543b46}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:WaterHeater:Sizing,
  {4af6a12c-47b7-435c-b4a3-e77450986483}, !- Handle
  {53568720-6efb-4e40-aeb6-37261244f798}, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

OS:Schedule:Constant,
  {68a1d89d-4b8a-4fae-96a1-d1bb1946133e}, !- Handle
  water heater setpoint,                  !- Name
  {c0f15777-3835-45a1-a9c1-da4f81b42d73}, !- Schedule Type Limits Name
  52.6666666666667;                       !- Value

OS:AdditionalProperties,
  {602b3b2a-8545-47b7-ae2b-d66231b31e7a}, !- Handle
  {53568720-6efb-4e40-aeb6-37261244f798}, !- Object Name
  HPXML_ID,                               !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WaterHeatingSystem1;                    !- Feature Value 1

OS:Node,
  {46e56123-f789-4faf-8cd7-f4ddf8b0a28c}, !- Handle
  Node 27,                                !- Name
  {501ce9f6-31e9-45fd-8111-8018d4ab8685}, !- Inlet Port
  {8c30e4eb-0b53-4c34-b122-4b991f14bd91}; !- Outlet Port

OS:Connection,
  {501ce9f6-31e9-45fd-8111-8018d4ab8685}, !- Handle
  {56be17d8-87d4-4d63-a347-92ebe60db02d}, !- Source Object
  4,                                      !- Outlet Port
  {46e56123-f789-4faf-8cd7-f4ddf8b0a28c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {40509884-9edf-4470-9926-5f1096301012}, !- Handle
  Node 28,                                !- Name
  {8ad61cf5-36e8-4f86-870e-3d3231543b46}, !- Inlet Port
  {5fa39dba-8fee-4f27-b674-0c3be3f2bcd9}; !- Outlet Port

OS:Connection,
  {8c30e4eb-0b53-4c34-b122-4b991f14bd91}, !- Handle
  {46e56123-f789-4faf-8cd7-f4ddf8b0a28c}, !- Source Object
  3,                                      !- Outlet Port
  {53568720-6efb-4e40-aeb6-37261244f798}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {8ad61cf5-36e8-4f86-870e-3d3231543b46}, !- Handle
  {53568720-6efb-4e40-aeb6-37261244f798}, !- Source Object
  32,                                     !- Outlet Port
  {40509884-9edf-4470-9926-5f1096301012}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5fa39dba-8fee-4f27-b674-0c3be3f2bcd9}, !- Handle
  {40509884-9edf-4470-9926-5f1096301012}, !- Source Object
  3,                                      !- Outlet Port
  {55598654-ccef-4848-8119-81543898cd24}, !- Target Object
  4;                                      !- Inlet Port

OS:OtherEquipment:Definition,
  {d280a57a-eb38-494d-906e-bdda2fc2356f}, !- Handle
  water heater energy adjustment1,        !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0.01,                                   !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:OtherEquipment,
  {2e8d8273-ff3d-4d90-a585-af493d1a94fc}, !- Handle
  water heater energy adjustment1,        !- Name
  {d280a57a-eb38-494d-906e-bdda2fc2356f}, !- Other Equipment Definition Name
  {6fd00919-b9c0-458d-91e8-839d2dbd57a4}, !- Space or SpaceType Name
  {3aa573b6-b1a7-49a5-8a58-77c395eaa410}, !- Schedule Name
  ,                                       !- Multiplier
  Electricity,                            !- Fuel Type
  water heater energy adjustment1;        !- End-Use Subcategory

OS:AdditionalProperties,
  {bb7f3139-db8d-4537-8c04-80142209088c}, !- Handle
  {2e8d8273-ff3d-4d90-a585-af493d1a94fc}, !- Object Name
  HPXML_ID,                               !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WaterHeatingSystem1;                    !- Feature Value 1

OS:EnergyManagementSystem:Sensor,
  {4cd291eb-06c9-46a8-9346-cd8793390b87}, !- Handle
  water_heater_energy,                    !- Name
  water heater,                           !- Output Variable or Output Meter Index Key Name
  Water Heater Electricity Rate;          !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {1e7f84ed-bed4-45ac-9fb7-1645cc3514e7}, !- Handle
  water_heater_on_cycle_parasitic,        !- Name
  water heater,                           !- Output Variable or Output Meter Index Key Name
  Water Heater On Cycle Parasitic Electricity Rate; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {831c0421-3389-410a-8bc6-7e09e6d1b9b3}, !- Handle
  water_heater_off_cycle_parasitic,       !- Name
  water heater,                           !- Output Variable or Output Meter Index Key Name
  Water Heater Off Cycle Parasitic Electricity Rate; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {7715b34a-6f70-45c1-b1ab-19cd8338805a}, !- Handle
  water_heater_ec_adj_act,                !- Name
  {2e8d8273-ff3d-4d90-a585-af493d1a94fc}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level,                            !- Actuated Component Control Type
  {6fd00919-b9c0-458d-91e8-839d2dbd57a4}; !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {af9999b1-2387-40ad-bf37-a899f83f9af8}, !- Handle
  water_heater_EC_adj,                    !- Name
  If WarmupFlag == 0,                     !- Program Line 1
  Set dhw_e_cons = water_heater_energy + water_heater_on_cycle_parasitic + water_heater_off_cycle_parasitic, !- Program Line 2
  Set water_heater_ec_adj_act = 0.0 * dhw_e_cons / 1, !- Program Line 3
  EndIf;                                  !- Program Line 4

OS:EnergyManagementSystem:ProgramCallingManager,
  {e7aed006-29be-4545-acb2-e43ecbff73eb}, !- Handle
  water_heater_EC_adj_ProgramManager,     !- Name
  EndOfSystemTimestepBeforeHVACReporting, !- EnergyPlus Model Calling Point
  {af9999b1-2387-40ad-bf37-a899f83f9af8}; !- Program Name 1

OS:WaterUse:Connections,
  {775222b9-afd7-4a02-962e-95695618cb5f}, !- Handle
  Water Use Connections 1,                !- Name
  {4c89bb42-f504-48e9-a745-1c234ca74c97}, !- Inlet Node Name
  {19438c87-9b73-48f2-af1d-14282e7fafb0}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {f0e3f6de-b7c2-466e-a998-16a19efefd63}, !- Water Use Equipment Name 1
  {4aa49c41-225e-41e9-8143-41f2e9b7acfb}, !- Water Use Equipment Name 2
  {83e38a07-b781-4dc7-8d0a-39c7db0443b3}, !- Water Use Equipment Name 3
  {0377eb8e-7b8d-465c-919f-635ca46bac6e}; !- Water Use Equipment Name 4

OS:AdditionalProperties,
  {9b1ed3ef-47dd-47ca-a67a-b20cc1e62695}, !- Handle
  {775222b9-afd7-4a02-962e-95695618cb5f}, !- Object Name
  HPXML_ID,                               !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WaterHeatingSystem1;                    !- Feature Value 1

OS:Node,
  {ede8e277-d6e2-4bfd-b691-80c84fdea283}, !- Handle
  Node 29,                                !- Name
  {19438c87-9b73-48f2-af1d-14282e7fafb0}, !- Inlet Port
  {bcca0941-af93-4d29-b13f-082e71a64c09}; !- Outlet Port

OS:Connection,
  {4c89bb42-f504-48e9-a745-1c234ca74c97}, !- Handle
  {8377888b-6625-4137-9da4-d63c317d643b}, !- Source Object
  3,                                      !- Outlet Port
  {775222b9-afd7-4a02-962e-95695618cb5f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {19438c87-9b73-48f2-af1d-14282e7fafb0}, !- Handle
  {775222b9-afd7-4a02-962e-95695618cb5f}, !- Source Object
  3,                                      !- Outlet Port
  {ede8e277-d6e2-4bfd-b691-80c84fdea283}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bcca0941-af93-4d29-b13f-082e71a64c09}, !- Handle
  {ede8e277-d6e2-4bfd-b691-80c84fdea283}, !- Source Object
  3,                                      !- Outlet Port
  {d79418e9-7425-47a9-860c-461dd074276c}, !- Target Object
  3;                                      !- Inlet Port

OS:Schedule:File,
  {f03fb5d8-761c-4b24-85af-9546348b4991}, !- Handle
  clothes_washer,                         !- Name
  {fff93203-25ca-41ca-a9c8-2ae55f3217fa}, !- Schedule Type Limits Name
  {189e81ad-19d6-46f0-b015-84574e2ce3c6}, !- External File Name
  8,                                      !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  ,                                       !- Column Separator
  Yes,                                    !- Interpolate to Timestep
  15,                                     !- Minutes per Item
  ,                                       !- Adjust Schedule for Daylight Savings
  Yes;                                    !- Translate File With Relative Path

OS:External:File,
  {189e81ad-19d6-46f0-b015-84574e2ce3c6}, !- Handle
  External File 1,                        !- Name
  in.schedules.csv;                       !- File Name

OS:ElectricEquipment:Definition,
  {34b6f130-37fc-40bf-a1fd-e7536b687521}, !- Handle
  clothes washer,                         !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  299.679527856532,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.03,                                   !- Fraction Latent
  0.162,                                  !- Fraction Radiant
  0.7;                                    !- Fraction Lost

OS:ElectricEquipment,
  {cc3e18e6-857e-472a-9dce-ef3d25fef0af}, !- Handle
  clothes washer,                         !- Name
  {34b6f130-37fc-40bf-a1fd-e7536b687521}, !- Electric Equipment Definition Name
  {6fd00919-b9c0-458d-91e8-839d2dbd57a4}, !- Space or SpaceType Name
  {f03fb5d8-761c-4b24-85af-9546348b4991}, !- Schedule Name
  ,                                       !- Multiplier
  clothes washer;                         !- End-Use Subcategory

OS:Schedule:File,
  {0bafeabb-af56-4973-8150-a99fa5e4beef}, !- Handle
  clothes_dryer,                          !- Name
  {fff93203-25ca-41ca-a9c8-2ae55f3217fa}, !- Schedule Type Limits Name
  {189e81ad-19d6-46f0-b015-84574e2ce3c6}, !- External File Name
  9,                                      !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  ,                                       !- Column Separator
  Yes,                                    !- Interpolate to Timestep
  15,                                     !- Minutes per Item
  ,                                       !- Adjust Schedule for Daylight Savings
  Yes;                                    !- Translate File With Relative Path

OS:ElectricEquipment:Definition,
  {61b693c4-e411-4273-a420-d8d9c148c44f}, !- Handle
  clothes dryer,                          !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  2365.06884662746,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.015,                                  !- Fraction Latent
  0.081,                                  !- Fraction Radiant
  0.85;                                   !- Fraction Lost

OS:ElectricEquipment,
  {ca84b056-cc6d-45da-9c30-f0e13d2aa771}, !- Handle
  clothes dryer,                          !- Name
  {61b693c4-e411-4273-a420-d8d9c148c44f}, !- Electric Equipment Definition Name
  {6fd00919-b9c0-458d-91e8-839d2dbd57a4}, !- Space or SpaceType Name
  {0bafeabb-af56-4973-8150-a99fa5e4beef}, !- Schedule Name
  ,                                       !- Multiplier
  clothes dryer;                          !- End-Use Subcategory

OS:OtherEquipment:Definition,
  {b060d2a9-e99e-4a69-bdac-26cbff61a03d}, !- Handle
  clothes dryer 2,                        !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0.015,                                  !- Fraction Latent
  0.081,                                  !- Fraction Radiant
  0.85;                                   !- Fraction Lost

OS:OtherEquipment,
  {a17dd25e-2bb5-4ef7-9cd8-08bccc3bca97}, !- Handle
  clothes dryer 1,                        !- Name
  {b060d2a9-e99e-4a69-bdac-26cbff61a03d}, !- Other Equipment Definition Name
  {6fd00919-b9c0-458d-91e8-839d2dbd57a4}, !- Space or SpaceType Name
  {0bafeabb-af56-4973-8150-a99fa5e4beef}, !- Schedule Name
  ,                                       !- Multiplier
  Electricity,                            !- Fuel Type
  clothes dryer;                          !- End-Use Subcategory

OS:Schedule:File,
  {585401c8-55e1-43e8-8331-2995208b5d00}, !- Handle
  dishwasher,                             !- Name
  {fff93203-25ca-41ca-a9c8-2ae55f3217fa}, !- Schedule Type Limits Name
  {189e81ad-19d6-46f0-b015-84574e2ce3c6}, !- External File Name
  6,                                      !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  ,                                       !- Column Separator
  Yes,                                    !- Interpolate to Timestep
  15,                                     !- Minutes per Item
  ,                                       !- Adjust Schedule for Daylight Savings
  Yes;                                    !- Translate File With Relative Path

OS:ElectricEquipment:Definition,
  {c4a9bbb5-9af0-4638-a29a-6314eb071b59}, !- Handle
  dishwasher,                             !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  881.359214648479,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.3,                                    !- Fraction Latent
  0.18,                                   !- Fraction Radiant
  0.4;                                    !- Fraction Lost

OS:ElectricEquipment,
  {850ac978-392f-44bc-8547-cbc612619c01}, !- Handle
  dishwasher,                             !- Name
  {c4a9bbb5-9af0-4638-a29a-6314eb071b59}, !- Electric Equipment Definition Name
  {6fd00919-b9c0-458d-91e8-839d2dbd57a4}, !- Space or SpaceType Name
  {585401c8-55e1-43e8-8331-2995208b5d00}, !- Schedule Name
  ,                                       !- Multiplier
  dishwasher;                             !- End-Use Subcategory

OS:Schedule:Constant,
  {6a863841-ef91-4fd3-9b39-d38c40d31653}, !- Handle
  fridge schedule,                        !- Name
  {fff93203-25ca-41ca-a9c8-2ae55f3217fa}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:EnergyManagementSystem:Sensor,
  {af79f63d-1ba3-46de-99f3-71b04bc03747}, !- Handle
  fridge_tin_s,                           !- Name
  conditioned space,                      !- Output Variable or Output Meter Index Key Name
  Zone Mean Air Temperature;              !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {ec4c9f69-c228-4615-8049-0abf595e48cb}, !- Handle
  fridge_schedule_act,                    !- Name
  {6a863841-ef91-4fd3-9b39-d38c40d31653}, !- Actuated Component Name
  Schedule:Constant,                      !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {72f8cce1-3f81-4aa6-9cd5-b49911ce0f35}, !- Handle
  fridge_schedule_program,                !- Name
  Set Tin = fridge_tin_s*(9.0/5.0)+32.0,  !- Program Line 1
  Set fridge_schedule_act = 0,            !- Program Line 2
  If (Hour == 0),                         !- Program Line 3
  Set fridge_schedule_act = (-0.487+0.019*Tin), !- Program Line 4
  ElseIf (Hour == 1),                     !- Program Line 5
  Set fridge_schedule_act = (-0.34+0.016*Tin), !- Program Line 6
  ElseIf (Hour == 2),                     !- Program Line 7
  Set fridge_schedule_act = (-0.37+0.017*Tin), !- Program Line 8
  ElseIf (Hour == 3),                     !- Program Line 9
  Set fridge_schedule_act = (-0.361+0.016*Tin), !- Program Line 10
  ElseIf (Hour == 4),                     !- Program Line 11
  Set fridge_schedule_act = (-0.515+0.018*Tin), !- Program Line 12
  ElseIf (Hour == 5),                     !- Program Line 13
  Set fridge_schedule_act = (-0.684+0.021*Tin), !- Program Line 14
  ElseIf (Hour == 6),                     !- Program Line 15
  Set fridge_schedule_act = (-0.471+0.019*Tin), !- Program Line 16
  ElseIf (Hour == 7),                     !- Program Line 17
  Set fridge_schedule_act = (-0.159+0.015*Tin), !- Program Line 18
  ElseIf (Hour == 8),                     !- Program Line 19
  Set fridge_schedule_act = (-0.079+0.015*Tin), !- Program Line 20
  ElseIf (Hour == 9),                     !- Program Line 21
  Set fridge_schedule_act = (-0.417+0.019*Tin), !- Program Line 22
  ElseIf (Hour == 10),                    !- Program Line 23
  Set fridge_schedule_act = (-0.411+0.018*Tin), !- Program Line 24
  ElseIf (Hour == 11),                    !- Program Line 25
  Set fridge_schedule_act = (-0.386+0.018*Tin), !- Program Line 26
  ElseIf (Hour == 12),                    !- Program Line 27
  Set fridge_schedule_act = (-0.24+0.016*Tin), !- Program Line 28
  ElseIf (Hour == 13),                    !- Program Line 29
  Set fridge_schedule_act = (-0.314+0.017*Tin), !- Program Line 30
  ElseIf (Hour == 14),                    !- Program Line 31
  Set fridge_schedule_act = (-0.16+0.015*Tin), !- Program Line 32
  ElseIf (Hour == 15),                    !- Program Line 33
  Set fridge_schedule_act = (-0.121+0.015*Tin), !- Program Line 34
  ElseIf (Hour == 16),                    !- Program Line 35
  Set fridge_schedule_act = (-0.469+0.02*Tin), !- Program Line 36
  ElseIf (Hour == 17),                    !- Program Line 37
  Set fridge_schedule_act = (-0.412+0.02*Tin), !- Program Line 38
  ElseIf (Hour == 18),                    !- Program Line 39
  Set fridge_schedule_act = (-0.091+0.017*Tin), !- Program Line 40
  ElseIf (Hour == 19),                    !- Program Line 41
  Set fridge_schedule_act = (0.077+0.014*Tin), !- Program Line 42
  ElseIf (Hour == 20),                    !- Program Line 43
  Set fridge_schedule_act = (-0.118+0.016*Tin), !- Program Line 44
  ElseIf (Hour == 21),                    !- Program Line 45
  Set fridge_schedule_act = (-0.247+0.017*Tin), !- Program Line 46
  ElseIf (Hour == 22),                    !- Program Line 47
  Set fridge_schedule_act = (-0.445+0.019*Tin), !- Program Line 48
  ElseIf (Hour == 23),                    !- Program Line 49
  Set fridge_schedule_act = (-0.544+0.02*Tin), !- Program Line 50
  EndIf;                                  !- Program Line 51

OS:EnergyManagementSystem:ProgramCallingManager,
  {071edbbf-1fec-4bc7-aeff-583066ed3d5f}, !- Handle
  fridge_schedule_program_calling_manager, !- Name
  BeginZoneTimestepAfterInitHeatBalance,  !- EnergyPlus Model Calling Point
  {72f8cce1-3f81-4aa6-9cd5-b49911ce0f35}; !- Program Name 1

OS:ElectricEquipment:Definition,
  {d3c59707-594a-432a-b055-fea2ea86a732}, !- Handle
  fridge,                                 !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  43.7214611872146,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.6,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {53edf53f-4fd4-4898-aee9-8627b0d80976}, !- Handle
  fridge,                                 !- Name
  {d3c59707-594a-432a-b055-fea2ea86a732}, !- Electric Equipment Definition Name
  {6fd00919-b9c0-458d-91e8-839d2dbd57a4}, !- Space or SpaceType Name
  {6a863841-ef91-4fd3-9b39-d38c40d31653}, !- Schedule Name
  ,                                       !- Multiplier
  fridge;                                 !- End-Use Subcategory

OS:Schedule:File,
  {8fde4c88-f351-42fa-b469-3219094fa980}, !- Handle
  cooking_range,                          !- Name
  {fff93203-25ca-41ca-a9c8-2ae55f3217fa}, !- Schedule Type Limits Name
  {189e81ad-19d6-46f0-b015-84574e2ce3c6}, !- External File Name
  10,                                     !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  ,                                       !- Column Separator
  Yes,                                    !- Interpolate to Timestep
  15,                                     !- Minutes per Item
  ,                                       !- Adjust Schedule for Daylight Savings
  Yes;                                    !- Translate File With Relative Path

OS:ElectricEquipment:Definition,
  {c863f355-2519-4702-a9ab-5c100f03856b}, !- Handle
  cooking range,                          !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  101.724938222522,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.16,                                   !- Fraction Latent
  0.384,                                  !- Fraction Radiant
  0.2;                                    !- Fraction Lost

OS:ElectricEquipment,
  {38c4e7d9-6a7d-4f44-9d63-2755c76c99f7}, !- Handle
  cooking range,                          !- Name
  {c863f355-2519-4702-a9ab-5c100f03856b}, !- Electric Equipment Definition Name
  {6fd00919-b9c0-458d-91e8-839d2dbd57a4}, !- Space or SpaceType Name
  {8fde4c88-f351-42fa-b469-3219094fa980}, !- Schedule Name
  ,                                       !- Multiplier
  cooking range;                          !- End-Use Subcategory

OS:OtherEquipment:Definition,
  {3c9f3b69-12f1-486e-9bdc-95f24d8b53d6}, !- Handle
  cooking range 2,                        !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  2981.26365080776,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0.16,                                   !- Fraction Latent
  0.384,                                  !- Fraction Radiant
  0.2;                                    !- Fraction Lost

OS:OtherEquipment,
  {d63cb058-665c-4b16-ab10-4101a1e2b0c9}, !- Handle
  cooking range 1,                        !- Name
  {3c9f3b69-12f1-486e-9bdc-95f24d8b53d6}, !- Other Equipment Definition Name
  {6fd00919-b9c0-458d-91e8-839d2dbd57a4}, !- Space or SpaceType Name
  {8fde4c88-f351-42fa-b469-3219094fa980}, !- Schedule Name
  ,                                       !- Multiplier
  Propane,                                !- Fuel Type
  cooking range;                          !- End-Use Subcategory

OS:Schedule:FixedInterval,
  {e231e5cf-a46b-4ad5-a016-e484398a1114}, !- Handle
  mains temperature schedule,             !- Name
  {c0f15777-3835-45a1-a9c1-da4f81b42d73}, !- Schedule Type Limits Name
  ,                                       !- Translate to Schedule File
  ,                                       !- Interpolate to Timestep
  1440,                                   !- Interval Length {minutes}
  ,                                       !- Out Of Range Value
  1,                                      !- Start Month
  1,                                      !- Start Day
  12.8005555555556,                       !- Value 1
  12.7583333333333,                       !- Value 2
  12.7172222222222,                       !- Value 3
  12.6766666666667,                       !- Value 4
  12.6377777777778,                       !- Value 5
  12.5988888888889,                       !- Value 6
  12.5616666666667,                       !- Value 7
  12.5255555555556,                       !- Value 8
  12.49,                                  !- Value 9
  12.4561111111111,                       !- Value 10
  12.4227777777778,                       !- Value 11
  12.3905555555556,                       !- Value 12
  12.36,                                  !- Value 13
  12.33,                                  !- Value 14
  12.3011111111111,                       !- Value 15
  12.2733333333333,                       !- Value 16
  12.2466666666667,                       !- Value 17
  12.2211111111111,                       !- Value 18
  12.1966666666667,                       !- Value 19
  12.1733333333333,                       !- Value 20
  12.1516666666667,                       !- Value 21
  12.1305555555556,                       !- Value 22
  12.1105555555556,                       !- Value 23
  12.0922222222222,                       !- Value 24
  12.0744444444444,                       !- Value 25
  12.0583333333333,                       !- Value 26
  12.0433333333333,                       !- Value 27
  12.0288888888889,                       !- Value 28
  12.0161111111111,                       !- Value 29
  12.005,                                 !- Value 30
  11.9944444444444,                       !- Value 31
  11.985,                                 !- Value 32
  11.9772222222222,                       !- Value 33
  11.9705555555556,                       !- Value 34
  11.965,                                 !- Value 35
  11.9605555555556,                       !- Value 36
  11.9572222222222,                       !- Value 37
  11.955,                                 !- Value 38
  11.9544444444444,                       !- Value 39
  11.955,                                 !- Value 40
  11.9566666666667,                       !- Value 41
  11.9594444444444,                       !- Value 42
  11.9633333333333,                       !- Value 43
  11.9683333333333,                       !- Value 44
  11.975,                                 !- Value 45
  11.9827777777778,                       !- Value 46
  11.9911111111111,                       !- Value 47
  12.0016666666667,                       !- Value 48
  12.0127777777778,                       !- Value 49
  12.025,                                 !- Value 50
  12.0388888888889,                       !- Value 51
  12.0533333333333,                       !- Value 52
  12.0694444444444,                       !- Value 53
  12.0866666666667,                       !- Value 54
  12.105,                                 !- Value 55
  12.1244444444444,                       !- Value 56
  12.145,                                 !- Value 57
  12.1666666666667,                       !- Value 58
  12.1894444444444,                       !- Value 59
  12.2133333333333,                       !- Value 60
  12.2388888888889,                       !- Value 61
  12.265,                                 !- Value 62
  12.2922222222222,                       !- Value 63
  12.3205555555556,                       !- Value 64
  12.3505555555556,                       !- Value 65
  12.3811111111111,                       !- Value 66
  12.4127777777778,                       !- Value 67
  12.4455555555556,                       !- Value 68
  12.4794444444444,                       !- Value 69
  12.5144444444444,                       !- Value 70
  12.5505555555556,                       !- Value 71
  12.5872222222222,                       !- Value 72
  12.6255555555556,                       !- Value 73
  12.6644444444444,                       !- Value 74
  12.7044444444444,                       !- Value 75
  12.7455555555556,                       !- Value 76
  12.7877777777778,                       !- Value 77
  12.8305555555556,                       !- Value 78
  12.8744444444444,                       !- Value 79
  12.9194444444444,                       !- Value 80
  12.965,                                 !- Value 81
  13.0116666666667,                       !- Value 82
  13.0594444444444,                       !- Value 83
  13.1077777777778,                       !- Value 84
  13.1566666666667,                       !- Value 85
  13.2072222222222,                       !- Value 86
  13.2577777777778,                       !- Value 87
  13.31,                                  !- Value 88
  13.3622222222222,                       !- Value 89
  13.4155555555556,                       !- Value 90
  13.47,                                  !- Value 91
  13.525,                                 !- Value 92
  13.5805555555556,                       !- Value 93
  13.6366666666667,                       !- Value 94
  13.6938888888889,                       !- Value 95
  13.7516666666667,                       !- Value 96
  13.81,                                  !- Value 97
  13.8694444444444,                       !- Value 98
  13.9288888888889,                       !- Value 99
  13.9894444444444,                       !- Value 100
  14.0505555555556,                       !- Value 101
  14.1116666666667,                       !- Value 102
  14.1738888888889,                       !- Value 103
  14.2366666666667,                       !- Value 104
  14.3,                                   !- Value 105
  14.3633333333333,                       !- Value 106
  14.4277777777778,                       !- Value 107
  14.4922222222222,                       !- Value 108
  14.5572222222222,                       !- Value 109
  14.6233333333333,                       !- Value 110
  14.6888888888889,                       !- Value 111
  14.7555555555556,                       !- Value 112
  14.8222222222222,                       !- Value 113
  14.8894444444444,                       !- Value 114
  14.9566666666667,                       !- Value 115
  15.0244444444444,                       !- Value 116
  15.0922222222222,                       !- Value 117
  15.1605555555556,                       !- Value 118
  15.2294444444444,                       !- Value 119
  15.2983333333333,                       !- Value 120
  15.3672222222222,                       !- Value 121
  15.4366666666667,                       !- Value 122
  15.5061111111111,                       !- Value 123
  15.5755555555556,                       !- Value 124
  15.645,                                 !- Value 125
  15.715,                                 !- Value 126
  15.785,                                 !- Value 127
  15.855,                                 !- Value 128
  15.925,                                 !- Value 129
  15.995,                                 !- Value 130
  16.065,                                 !- Value 131
  16.135,                                 !- Value 132
  16.205,                                 !- Value 133
  16.275,                                 !- Value 134
  16.345,                                 !- Value 135
  16.4144444444444,                       !- Value 136
  16.4844444444444,                       !- Value 137
  16.5538888888889,                       !- Value 138
  16.6233333333333,                       !- Value 139
  16.6922222222222,                       !- Value 140
  16.7611111111111,                       !- Value 141
  16.83,                                  !- Value 142
  16.8988888888889,                       !- Value 143
  16.9672222222222,                       !- Value 144
  17.035,                                 !- Value 145
  17.1027777777778,                       !- Value 146
  17.17,                                  !- Value 147
  17.2372222222222,                       !- Value 148
  17.3038888888889,                       !- Value 149
  17.37,                                  !- Value 150
  17.4361111111111,                       !- Value 151
  17.5016666666667,                       !- Value 152
  17.5666666666667,                       !- Value 153
  17.6311111111111,                       !- Value 154
  17.6955555555556,                       !- Value 155
  17.7588888888889,                       !- Value 156
  17.8222222222222,                       !- Value 157
  17.8844444444444,                       !- Value 158
  17.9466666666667,                       !- Value 159
  18.0083333333333,                       !- Value 160
  18.0688888888889,                       !- Value 161
  18.1294444444444,                       !- Value 162
  18.1888888888889,                       !- Value 163
  18.2477777777778,                       !- Value 164
  18.3066666666667,                       !- Value 165
  18.3638888888889,                       !- Value 166
  18.4211111111111,                       !- Value 167
  18.4772222222222,                       !- Value 168
  18.5327777777778,                       !- Value 169
  18.5877777777778,                       !- Value 170
  18.6416666666667,                       !- Value 171
  18.695,                                 !- Value 172
  18.7477777777778,                       !- Value 173
  18.7994444444444,                       !- Value 174
  18.85,                                  !- Value 175
  18.9,                                   !- Value 176
  18.9494444444444,                       !- Value 177
  18.9977777777778,                       !- Value 178
  19.045,                                 !- Value 179
  19.0916666666667,                       !- Value 180
  19.1372222222222,                       !- Value 181
  19.1816666666667,                       !- Value 182
  19.2255555555556,                       !- Value 183
  19.2683333333333,                       !- Value 184
  19.31,                                  !- Value 185
  19.3511111111111,                       !- Value 186
  19.3911111111111,                       !- Value 187
  19.43,                                  !- Value 188
  19.4677777777778,                       !- Value 189
  19.5044444444444,                       !- Value 190
  19.5405555555556,                       !- Value 191
  19.5755555555556,                       !- Value 192
  19.6088888888889,                       !- Value 193
  19.6416666666667,                       !- Value 194
  19.6733333333333,                       !- Value 195
  19.7038888888889,                       !- Value 196
  19.7333333333333,                       !- Value 197
  19.7616666666667,                       !- Value 198
  19.7888888888889,                       !- Value 199
  19.815,                                 !- Value 200
  19.84,                                  !- Value 201
  19.8638888888889,                       !- Value 202
  19.8866666666667,                       !- Value 203
  19.9083333333333,                       !- Value 204
  19.9288888888889,                       !- Value 205
  19.9477777777778,                       !- Value 206
  19.9661111111111,                       !- Value 207
  19.9833333333333,                       !- Value 208
  19.9988888888889,                       !- Value 209
  20.0133333333333,                       !- Value 210
  20.0272222222222,                       !- Value 211
  20.0394444444444,                       !- Value 212
  20.05,                                  !- Value 213
  20.06,                                  !- Value 214
  20.0688888888889,                       !- Value 215
  20.0761111111111,                       !- Value 216
  20.0827777777778,                       !- Value 217
  20.0877777777778,                       !- Value 218
  20.0916666666667,                       !- Value 219
  20.0938888888889,                       !- Value 220
  20.0955555555556,                       !- Value 221
  20.0961111111111,                       !- Value 222
  20.095,                                 !- Value 223
  20.0927777777778,                       !- Value 224
  20.0894444444444,                       !- Value 225
  20.085,                                 !- Value 226
  20.0788888888889,                       !- Value 227
  20.0722222222222,                       !- Value 228
  20.0638888888889,                       !- Value 229
  20.0544444444444,                       !- Value 230
  20.0438888888889,                       !- Value 231
  20.0322222222222,                       !- Value 232
  20.0194444444444,                       !- Value 233
  20.005,                                 !- Value 234
  19.99,                                  !- Value 235
  19.9733333333333,                       !- Value 236
  19.9555555555556,                       !- Value 237
  19.9372222222222,                       !- Value 238
  19.9172222222222,                       !- Value 239
  19.8961111111111,                       !- Value 240
  19.8738888888889,                       !- Value 241
  19.8505555555556,                       !- Value 242
  19.8255555555556,                       !- Value 243
  19.8,                                   !- Value 244
  19.7733333333333,                       !- Value 245
  19.7455555555556,                       !- Value 246
  19.7166666666667,                       !- Value 247
  19.6861111111111,                       !- Value 248
  19.655,                                 !- Value 249
  19.6227777777778,                       !- Value 250
  19.5894444444444,                       !- Value 251
  19.5555555555556,                       !- Value 252
  19.52,                                  !- Value 253
  19.4833333333333,                       !- Value 254
  19.4461111111111,                       !- Value 255
  19.4077777777778,                       !- Value 256
  19.3677777777778,                       !- Value 257
  19.3277777777778,                       !- Value 258
  19.2861111111111,                       !- Value 259
  19.2438888888889,                       !- Value 260
  19.2005555555556,                       !- Value 261
  19.1561111111111,                       !- Value 262
  19.1105555555556,                       !- Value 263
  19.0644444444444,                       !- Value 264
  19.0177777777778,                       !- Value 265
  18.9694444444444,                       !- Value 266
  18.9211111111111,                       !- Value 267
  18.8711111111111,                       !- Value 268
  18.8205555555556,                       !- Value 269
  18.7694444444444,                       !- Value 270
  18.7172222222222,                       !- Value 271
  18.6644444444444,                       !- Value 272
  18.6105555555556,                       !- Value 273
  18.5561111111111,                       !- Value 274
  18.5005555555556,                       !- Value 275
  18.445,                                 !- Value 276
  18.3883333333333,                       !- Value 277
  18.3305555555556,                       !- Value 278
  18.2727777777778,                       !- Value 279
  18.2138888888889,                       !- Value 280
  18.1544444444444,                       !- Value 281
  18.0944444444444,                       !- Value 282
  18.0338888888889,                       !- Value 283
  17.9727777777778,                       !- Value 284
  17.9111111111111,                       !- Value 285
  17.8483333333333,                       !- Value 286
  17.7855555555556,                       !- Value 287
  17.7222222222222,                       !- Value 288
  17.6583333333333,                       !- Value 289
  17.5938888888889,                       !- Value 290
  17.5288888888889,                       !- Value 291
  17.4638888888889,                       !- Value 292
  17.3977777777778,                       !- Value 293
  17.3316666666667,                       !- Value 294
  17.265,                                 !- Value 295
  17.1983333333333,                       !- Value 296
  17.1311111111111,                       !- Value 297
  17.0633333333333,                       !- Value 298
  16.9955555555556,                       !- Value 299
  16.9272222222222,                       !- Value 300
  16.8588888888889,                       !- Value 301
  16.7905555555556,                       !- Value 302
  16.7216666666667,                       !- Value 303
  16.6522222222222,                       !- Value 304
  16.5827777777778,                       !- Value 305
  16.5133333333333,                       !- Value 306
  16.4438888888889,                       !- Value 307
  16.3738888888889,                       !- Value 308
  16.3044444444444,                       !- Value 309
  16.2344444444444,                       !- Value 310
  16.1644444444444,                       !- Value 311
  16.0944444444444,                       !- Value 312
  16.0244444444444,                       !- Value 313
  15.9544444444444,                       !- Value 314
  15.8844444444444,                       !- Value 315
  15.8144444444444,                       !- Value 316
  15.7444444444444,                       !- Value 317
  15.6744444444444,                       !- Value 318
  15.605,                                 !- Value 319
  15.535,                                 !- Value 320
  15.4655555555556,                       !- Value 321
  15.3961111111111,                       !- Value 322
  15.3272222222222,                       !- Value 323
  15.2583333333333,                       !- Value 324
  15.1894444444444,                       !- Value 325
  15.1211111111111,                       !- Value 326
  15.0527777777778,                       !- Value 327
  14.985,                                 !- Value 328
  14.9177777777778,                       !- Value 329
  14.8505555555556,                       !- Value 330
  14.7833333333333,                       !- Value 331
  14.7166666666667,                       !- Value 332
  14.6505555555556,                       !- Value 333
  14.585,                                 !- Value 334
  14.52,                                  !- Value 335
  14.455,                                 !- Value 336
  14.3905555555556,                       !- Value 337
  14.3266666666667,                       !- Value 338
  14.2633333333333,                       !- Value 339
  14.2,                                   !- Value 340
  14.1377777777778,                       !- Value 341
  14.0761111111111,                       !- Value 342
  14.015,                                 !- Value 343
  13.9544444444444,                       !- Value 344
  13.8944444444444,                       !- Value 345
  13.835,                                 !- Value 346
  13.7761111111111,                       !- Value 347
  13.7183333333333,                       !- Value 348
  13.6605555555556,                       !- Value 349
  13.6038888888889,                       !- Value 350
  13.5483333333333,                       !- Value 351
  13.4927777777778,                       !- Value 352
  13.4383333333333,                       !- Value 353
  13.385,                                 !- Value 354
  13.3316666666667,                       !- Value 355
  13.2794444444444,                       !- Value 356
  13.2283333333333,                       !- Value 357
  13.1777777777778,                       !- Value 358
  13.1283333333333,                       !- Value 359
  13.0794444444444,                       !- Value 360
  13.0316666666667,                       !- Value 361
  12.9844444444444,                       !- Value 362
  12.9383333333333,                       !- Value 363
  12.8933333333333,                       !- Value 364
  12.8488888888889;                       !- Value 365

OS:Site:WaterMainsTemperature,
  {689ce80d-6341-4945-a125-aa376a729396}, !- Handle
  Schedule,                               !- Calculation Method
  {e231e5cf-a46b-4ad5-a016-e484398a1114}; !- Temperature Schedule Name

OS:Schedule:Constant,
  {025b9535-fdc4-4d35-99e4-83140b4e27be}, !- Handle
  mixed water temperature schedule,       !- Name
  {c0f15777-3835-45a1-a9c1-da4f81b42d73}, !- Schedule Type Limits Name
  40.5555555555556;                       !- Value

OS:Schedule:File,
  {1f94c2bf-d647-4130-afca-3de290300972}, !- Handle
  hot_water_fixtures,                     !- Name
  {fff93203-25ca-41ca-a9c8-2ae55f3217fa}, !- Schedule Type Limits Name
  {189e81ad-19d6-46f0-b015-84574e2ce3c6}, !- External File Name
  11,                                     !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  ,                                       !- Column Separator
  Yes,                                    !- Interpolate to Timestep
  15,                                     !- Minutes per Item
  ,                                       !- Adjust Schedule for Daylight Savings
  Yes;                                    !- Translate File With Relative Path

OS:WaterUse:Equipment:Definition,
  {aec9e560-248d-4bf7-b51f-271f29beb187}, !- Handle
  dhw fixtures,                           !- Name
  dhw fixtures,                           !- End-Use Subcategory
  2.25797681779812e-05,                   !- Peak Flow Rate {m3/s}
  {025b9535-fdc4-4d35-99e4-83140b4e27be}; !- Target Temperature Schedule Name

OS:WaterUse:Equipment,
  {f0e3f6de-b7c2-466e-a998-16a19efefd63}, !- Handle
  dhw fixtures,                           !- Name
  {aec9e560-248d-4bf7-b51f-271f29beb187}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {1f94c2bf-d647-4130-afca-3de290300972}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {6309d41f-0a9c-4e3e-9855-a941e030c3d8}, !- Handle
  dhw distribution waste,                 !- Name
  dhw distribution waste,                 !- End-Use Subcategory
  1.17493561158681e-05,                   !- Peak Flow Rate {m3/s}
  {025b9535-fdc4-4d35-99e4-83140b4e27be}; !- Target Temperature Schedule Name

OS:WaterUse:Equipment,
  {4aa49c41-225e-41e9-8143-41f2e9b7acfb}, !- Handle
  dhw distribution waste,                 !- Name
  {6309d41f-0a9c-4e3e-9855-a941e030c3d8}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {1f94c2bf-d647-4130-afca-3de290300972}; !- Flow Rate Fraction Schedule Name

OS:Schedule:File,
  {e853aec9-3964-44cb-adbe-691a28dd49b3}, !- Handle
  hot_water_clothes_washer,               !- Name
  {fff93203-25ca-41ca-a9c8-2ae55f3217fa}, !- Schedule Type Limits Name
  {189e81ad-19d6-46f0-b015-84574e2ce3c6}, !- External File Name
  7,                                      !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  ,                                       !- Column Separator
  Yes,                                    !- Interpolate to Timestep
  15,                                     !- Minutes per Item
  ,                                       !- Adjust Schedule for Daylight Savings
  Yes;                                    !- Translate File With Relative Path

OS:WaterUse:Equipment:Definition,
  {fecdb53d-5f4e-4e40-86b7-6739dca149a9}, !- Handle
  clothes washer,                         !- Name
  clothes washer,                         !- End-Use Subcategory
  2.77583794391171e-06;                   !- Peak Flow Rate {m3/s}

OS:WaterUse:Equipment,
  {83e38a07-b781-4dc7-8d0a-39c7db0443b3}, !- Handle
  clothes washer,                         !- Name
  {fecdb53d-5f4e-4e40-86b7-6739dca149a9}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {e853aec9-3964-44cb-adbe-691a28dd49b3}; !- Flow Rate Fraction Schedule Name

OS:Schedule:File,
  {b757bb90-3b8d-449f-af24-50490c8f7c68}, !- Handle
  hot_water_dishwasher,                   !- Name
  {fff93203-25ca-41ca-a9c8-2ae55f3217fa}, !- Schedule Type Limits Name
  {189e81ad-19d6-46f0-b015-84574e2ce3c6}, !- External File Name
  5,                                      !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  ,                                       !- Column Separator
  Yes,                                    !- Interpolate to Timestep
  15,                                     !- Minutes per Item
  ,                                       !- Adjust Schedule for Daylight Savings
  Yes;                                    !- Translate File With Relative Path

OS:WaterUse:Equipment:Definition,
  {32cf390a-25d9-4a02-bb4b-1f1fef4a804e}, !- Handle
  dishwasher,                             !- Name
  dishwasher,                             !- End-Use Subcategory
  7.49899252119063e-06;                   !- Peak Flow Rate {m3/s}

OS:WaterUse:Equipment,
  {0377eb8e-7b8d-465c-919f-635ca46bac6e}, !- Handle
  dishwasher,                             !- Name
  {32cf390a-25d9-4a02-bb4b-1f1fef4a804e}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {b757bb90-3b8d-449f-af24-50490c8f7c68}; !- Flow Rate Fraction Schedule Name

OS:Schedule:File,
  {4c7a0f5d-ced9-4116-8125-9326cc902550}, !- Handle
  lighting_interior,                      !- Name
  {fff93203-25ca-41ca-a9c8-2ae55f3217fa}, !- Schedule Type Limits Name
  {189e81ad-19d6-46f0-b015-84574e2ce3c6}, !- External File Name
  4,                                      !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  ,                                       !- Column Separator
  Yes,                                    !- Interpolate to Timestep
  15,                                     !- Minutes per Item
  ,                                       !- Adjust Schedule for Daylight Savings
  Yes;                                    !- Translate File With Relative Path

OS:Lights:Definition,
  {34584d78-361b-423a-bd49-aa0ddf4a6675}, !- Handle
  interior lighting,                      !- Name
  LightingLevel,                          !- Design Level Calculation Method
  204.186945842587,                       !- Lighting Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.6,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {645b948f-5310-4fbe-9756-ae704be58670}, !- Handle
  interior lighting,                      !- Name
  {34584d78-361b-423a-bd49-aa0ddf4a6675}, !- Lights Definition Name
  {6fd00919-b9c0-458d-91e8-839d2dbd57a4}, !- Space or SpaceType Name
  {4c7a0f5d-ced9-4116-8125-9326cc902550}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  interior lighting;                      !- End-Use Subcategory

OS:Schedule:Ruleset,
  {451b6daa-e88c-49a9-bf91-6149661c4287}, !- Handle
  exterior lighting schedule,             !- Name
  {fff93203-25ca-41ca-a9c8-2ae55f3217fa}, !- Schedule Type Limits Name
  {7a28d62e-7c65-48ed-be43-6f3a351cb520}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7a28d62e-7c65-48ed-be43-6f3a351cb520}, !- Handle
  exterior lighting schedule default day, !- Name
  {fff93203-25ca-41ca-a9c8-2ae55f3217fa}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {2a652f78-e400-41be-a7bc-4bf4f5c8da61}, !- Handle
  exterior lighting schedule allday rule, !- Name
  {451b6daa-e88c-49a9-bf91-6149661c4287}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {24a9a19a-8d70-413f-9ec2-aab1a92fc92b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {24a9a19a-8d70-413f-9ec2-aab1a92fc92b}, !- Handle
  exterior lighting schedule day,         !- Name
  {fff93203-25ca-41ca-a9c8-2ae55f3217fa}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.566666666666667,                      !- Value Until Time 1
  3,                                      !- Hour 2
  0,                                      !- Minute 2
  0.524166666666667,                      !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.495833333333333,                      !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.5525,                                 !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.623333333333333,                      !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.580833333333333,                      !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.439166666666667,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.354166666666667,                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.34,                                   !- Value Until Time 9
  13,                                     !- Hour 10
  0,                                      !- Minute 10
  0.354166666666667,                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.396666666666667,                      !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.425,                                  !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.495833333333333,                      !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.623333333333333,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.793333333333333,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.906666666666667,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.963333333333333,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.991666666666667,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.920833333333333,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.793333333333333,                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.665833333333333;                      !- Value Until Time 21

OS:Schedule:Rule,
  {85f2e92a-8239-4c62-9318-cc51bf76be99}, !- Handle
  exterior lighting schedule allday rule 1, !- Name
  {451b6daa-e88c-49a9-bf91-6149661c4287}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {a30889a3-a267-443d-a568-7b1457cf756b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {a30889a3-a267-443d-a568-7b1457cf756b}, !- Handle
  exterior lighting schedule day 1,       !- Name
  {fff93203-25ca-41ca-a9c8-2ae55f3217fa}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.528571428571429,                      !- Value Until Time 1
  3,                                      !- Hour 2
  0,                                      !- Minute 2
  0.488928571428571,                      !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.4625,                                 !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.515357142857143,                      !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.581428571428571,                      !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.541785714285714,                      !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.409642857142857,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.330357142857143,                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.317142857142857,                      !- Value Until Time 9
  13,                                     !- Hour 10
  0,                                      !- Minute 10
  0.330357142857143,                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.37,                                   !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.396428571428571,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.4625,                                 !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.581428571428571,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.74,                                   !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.845714285714286,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.898571428571429,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.925,                                  !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.858928571428571,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.74,                                   !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.621071428571429;                      !- Value Until Time 21

OS:Schedule:Rule,
  {bd41ec5c-19dd-466e-8732-d2c3bcd4aa79}, !- Handle
  exterior lighting schedule allday rule 2, !- Name
  {451b6daa-e88c-49a9-bf91-6149661c4287}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {8b31e1b6-9308-482c-8a10-43204e17d70c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8b31e1b6-9308-482c-8a10-43204e17d70c}, !- Handle
  exterior lighting schedule day 2,       !- Name
  {fff93203-25ca-41ca-a9c8-2ae55f3217fa}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.485714285714286,                      !- Value Until Time 1
  3,                                      !- Hour 2
  0,                                      !- Minute 2
  0.449285714285714,                      !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.425,                                  !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.473571428571429,                      !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.534285714285714,                      !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.497857142857143,                      !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.376428571428571,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.303571428571429,                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.291428571428571,                      !- Value Until Time 9
  13,                                     !- Hour 10
  0,                                      !- Minute 10
  0.303571428571429,                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.34,                                   !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.364285714285714,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.425,                                  !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.534285714285714,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.68,                                   !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.777142857142857,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.825714285714286,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.85,                                   !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.789285714285714,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.68,                                   !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.570714285714286;                      !- Value Until Time 21

OS:Schedule:Rule,
  {bc2a9e5b-328f-4173-be3d-e4d58b3a5152}, !- Handle
  exterior lighting schedule allday rule 3, !- Name
  {451b6daa-e88c-49a9-bf91-6149661c4287}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {0783a74e-e36f-42e9-a518-1dbe2d89d568}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {0783a74e-e36f-42e9-a518-1dbe2d89d568}, !- Handle
  exterior lighting schedule day 3,       !- Name
  {fff93203-25ca-41ca-a9c8-2ae55f3217fa}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.442857142857143,                      !- Value Until Time 1
  3,                                      !- Hour 2
  0,                                      !- Minute 2
  0.409642857142857,                      !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.3875,                                 !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.431785714285714,                      !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.487142857142857,                      !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.453928571428571,                      !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.343214285714286,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.276785714285714,                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.265714285714286,                      !- Value Until Time 9
  13,                                     !- Hour 10
  0,                                      !- Minute 10
  0.276785714285714,                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.31,                                   !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.332142857142857,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.3875,                                 !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.487142857142857,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.62,                                   !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.708571428571429,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.752857142857143,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.775,                                  !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.719642857142857,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.62,                                   !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.520357142857143;                      !- Value Until Time 21

OS:Schedule:Rule,
  {f0ee6b47-4bc8-4a1a-a50a-0ee031b910d3}, !- Handle
  exterior lighting schedule allday rule 4, !- Name
  {451b6daa-e88c-49a9-bf91-6149661c4287}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {3f4a08a2-b432-41c3-b79a-fd009f1c9f80}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3f4a08a2-b432-41c3-b79a-fd009f1c9f80}, !- Handle
  exterior lighting schedule day 4,       !- Name
  {fff93203-25ca-41ca-a9c8-2ae55f3217fa}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.4,                                    !- Value Until Time 1
  3,                                      !- Hour 2
  0,                                      !- Minute 2
  0.37,                                   !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.35,                                   !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.39,                                   !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.44,                                   !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.41,                                   !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.31,                                   !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.25,                                   !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.24,                                   !- Value Until Time 9
  13,                                     !- Hour 10
  0,                                      !- Minute 10
  0.25,                                   !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.28,                                   !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.3,                                    !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.35,                                   !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.44,                                   !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.56,                                   !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.64,                                   !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.68,                                   !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.7,                                    !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.65,                                   !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.56,                                   !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.47;                                   !- Value Until Time 21

OS:Schedule:Rule,
  {1f520005-3e66-4553-acae-46dcc346b6e6}, !- Handle
  exterior lighting schedule allday rule 5, !- Name
  {451b6daa-e88c-49a9-bf91-6149661c4287}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {5638cc5e-29a2-4f3e-bfad-90dc36d8c05f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {5638cc5e-29a2-4f3e-bfad-90dc36d8c05f}, !- Handle
  exterior lighting schedule day 5,       !- Name
  {fff93203-25ca-41ca-a9c8-2ae55f3217fa}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.380952380952381,                      !- Value Until Time 1
  3,                                      !- Hour 2
  0,                                      !- Minute 2
  0.352380952380952,                      !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.333333333333333,                      !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.371428571428571,                      !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.419047619047619,                      !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.39047619047619,                       !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.295238095238095,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.238095238095238,                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.228571428571429,                      !- Value Until Time 9
  13,                                     !- Hour 10
  0,                                      !- Minute 10
  0.238095238095238,                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.266666666666667,                      !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.285714285714286,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.333333333333333,                      !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.419047619047619,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.533333333333333,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.609523809523809,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.647619047619048,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.666666666666667,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.619047619047619,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.533333333333333,                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.447619047619048;                      !- Value Until Time 21

OS:Schedule:Rule,
  {600242a3-a876-4639-9655-6b5d132b3128}, !- Handle
  exterior lighting schedule allday rule 6, !- Name
  {451b6daa-e88c-49a9-bf91-6149661c4287}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {ef5965b8-117f-4f94-9836-e0469c84da55}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ef5965b8-117f-4f94-9836-e0469c84da55}, !- Handle
  exterior lighting schedule day 6,       !- Name
  {fff93203-25ca-41ca-a9c8-2ae55f3217fa}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.39047619047619,                       !- Value Until Time 1
  3,                                      !- Hour 2
  0,                                      !- Minute 2
  0.361190476190476,                      !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.341666666666667,                      !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.380714285714286,                      !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.429523809523809,                      !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.400238095238095,                      !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.302619047619048,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.244047619047619,                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.234285714285714,                      !- Value Until Time 9
  13,                                     !- Hour 10
  0,                                      !- Minute 10
  0.244047619047619,                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.273333333333333,                      !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.292857142857143,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.341666666666667,                      !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.429523809523809,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.546666666666667,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.624761904761905,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.663809523809524,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.683333333333333,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.634523809523809,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.546666666666667,                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.458809523809524;                      !- Value Until Time 21

OS:Schedule:Rule,
  {d46d05ed-c510-4518-ad62-e99108f8fa48}, !- Handle
  exterior lighting schedule allday rule 7, !- Name
  {451b6daa-e88c-49a9-bf91-6149661c4287}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {445dfb4a-e822-4d19-b6ce-5c06b78ddaf5}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {445dfb4a-e822-4d19-b6ce-5c06b78ddaf5}, !- Handle
  exterior lighting schedule day 7,       !- Name
  {fff93203-25ca-41ca-a9c8-2ae55f3217fa}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.419047619047619,                      !- Value Until Time 1
  3,                                      !- Hour 2
  0,                                      !- Minute 2
  0.387619047619048,                      !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.366666666666667,                      !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.408571428571429,                      !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.460952380952381,                      !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.42952380952381,                       !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.324761904761905,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.261904761904762,                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.251428571428571,                      !- Value Until Time 9
  13,                                     !- Hour 10
  0,                                      !- Minute 10
  0.261904761904762,                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.293333333333333,                      !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.314285714285714,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.366666666666667,                      !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.460952380952381,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.586666666666667,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.67047619047619,                       !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.712380952380952,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.733333333333333,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.680952380952381,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.586666666666667,                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.492380952380952;                      !- Value Until Time 21

OS:Schedule:Rule,
  {53a96933-8587-4117-b88f-c902457cceab}, !- Handle
  exterior lighting schedule allday rule 8, !- Name
  {451b6daa-e88c-49a9-bf91-6149661c4287}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {d5233332-d61d-419d-92b6-c01e6dfb4f99}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {d5233332-d61d-419d-92b6-c01e6dfb4f99}, !- Handle
  exterior lighting schedule day 8,       !- Name
  {fff93203-25ca-41ca-a9c8-2ae55f3217fa}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.466666666666667,                      !- Value Until Time 1
  3,                                      !- Hour 2
  0,                                      !- Minute 2
  0.431666666666667,                      !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.408333333333333,                      !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.455,                                  !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.513333333333333,                      !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.478333333333333,                      !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.361666666666667,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.291666666666667,                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.28,                                   !- Value Until Time 9
  13,                                     !- Hour 10
  0,                                      !- Minute 10
  0.291666666666667,                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.326666666666667,                      !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.35,                                   !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.408333333333333,                      !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.513333333333333,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.653333333333333,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.746666666666667,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.793333333333333,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.816666666666667,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.758333333333333,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.653333333333333,                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.548333333333333;                      !- Value Until Time 21

OS:Schedule:Rule,
  {25ac05bd-6976-461d-a54d-c447725f050c}, !- Handle
  exterior lighting schedule allday rule 9, !- Name
  {451b6daa-e88c-49a9-bf91-6149661c4287}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {f34d647a-4e43-496a-833f-1bc77ca4175d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f34d647a-4e43-496a-833f-1bc77ca4175d}, !- Handle
  exterior lighting schedule day 9,       !- Name
  {fff93203-25ca-41ca-a9c8-2ae55f3217fa}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.50952380952381,                       !- Value Until Time 1
  3,                                      !- Hour 2
  0,                                      !- Minute 2
  0.471309523809524,                      !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.445833333333333,                      !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.496785714285714,                      !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.56047619047619,                       !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.522261904761905,                      !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.394880952380952,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.318452380952381,                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.305714285714286,                      !- Value Until Time 9
  13,                                     !- Hour 10
  0,                                      !- Minute 10
  0.318452380952381,                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.356666666666667,                      !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.382142857142857,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.445833333333333,                      !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.56047619047619,                       !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.713333333333333,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.815238095238095,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.866190476190476,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.891666666666667,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.82797619047619,                       !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.713333333333333,                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.598690476190476;                      !- Value Until Time 21

OS:Schedule:Rule,
  {31d71ae8-22b1-4ac7-8fc8-52710d1df46c}, !- Handle
  exterior lighting schedule allday rule 10, !- Name
  {451b6daa-e88c-49a9-bf91-6149661c4287}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {2a47b6a7-2677-45cc-8bd4-9dfab270232e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {2a47b6a7-2677-45cc-8bd4-9dfab270232e}, !- Handle
  exterior lighting schedule day 10,      !- Name
  {fff93203-25ca-41ca-a9c8-2ae55f3217fa}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.552380952380952,                      !- Value Until Time 1
  3,                                      !- Hour 2
  0,                                      !- Minute 2
  0.510952380952381,                      !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.483333333333333,                      !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.538571428571428,                      !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.607619047619048,                      !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.566190476190476,                      !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.428095238095238,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.345238095238095,                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.331428571428571,                      !- Value Until Time 9
  13,                                     !- Hour 10
  0,                                      !- Minute 10
  0.345238095238095,                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.386666666666667,                      !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.414285714285714,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.483333333333333,                      !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.607619047619048,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.773333333333333,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.883809523809524,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.939047619047619,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.966666666666667,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.897619047619048,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.773333333333333,                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.649047619047619;                      !- Value Until Time 21

OS:Schedule:Rule,
  {9aebd98e-fb38-4ba9-b729-16bdf9762140}, !- Handle
  exterior lighting schedule allday rule 11, !- Name
  {451b6daa-e88c-49a9-bf91-6149661c4287}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {5dcf2b88-ff84-439b-9931-c54c3d1286b8}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5dcf2b88-ff84-439b-9931-c54c3d1286b8}, !- Handle
  exterior lighting schedule day 11,      !- Name
  {fff93203-25ca-41ca-a9c8-2ae55f3217fa}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.571428571428571,                      !- Value Until Time 1
  3,                                      !- Hour 2
  0,                                      !- Minute 2
  0.528571428571428,                      !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.557142857142857,                      !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.628571428571428,                      !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.585714285714286,                      !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.442857142857143,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.357142857142857,                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.342857142857143,                      !- Value Until Time 9
  13,                                     !- Hour 10
  0,                                      !- Minute 10
  0.357142857142857,                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.4,                                    !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.428571428571428,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.5,                                    !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.628571428571428,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.8,                                    !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.914285714285714,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.971428571428571,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.928571428571428,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.8,                                    !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.671428571428571;                      !- Value Until Time 21

OS:Exterior:Lights:Definition,
  {9dc056f8-2997-4a6f-b8c6-fc6c1210c576}, !- Handle
  exterior lighting,                      !- Name
  9.02712328767123;                       !- Design Level {W}

OS:Exterior:Lights,
  {7e2a056d-60ef-48bc-8f64-1b339a729e8d}, !- Handle
  exterior lighting,                      !- Name
  {9dc056f8-2997-4a6f-b8c6-fc6c1210c576}, !- Exterior Lights Definition Name
  {451b6daa-e88c-49a9-bf91-6149661c4287}, !- Schedule Name
  ,                                       !- Control Option
  ,                                       !- Multiplier
  exterior lighting;                      !- End-Use Subcategory

OS:Schedule:File,
  {b26b6530-5c61-4549-bc52-6b5ec272f1a6}, !- Handle
  plug_loads_tv,                          !- Name
  {fff93203-25ca-41ca-a9c8-2ae55f3217fa}, !- Schedule Type Limits Name
  {189e81ad-19d6-46f0-b015-84574e2ce3c6}, !- External File Name
  3,                                      !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  ,                                       !- Column Separator
  Yes,                                    !- Interpolate to Timestep
  15,                                     !- Minutes per Item
  ,                                       !- Adjust Schedule for Daylight Savings
  Yes;                                    !- Translate File With Relative Path

OS:ElectricEquipment:Definition,
  {b9c52c3f-b23a-46cf-ae82-4d0b4336d492}, !- Handle
  misc tv,                                !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  226.119723245304,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.6,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {77936bfb-d60e-47c6-a220-12518d87ea7c}, !- Handle
  misc tv,                                !- Name
  {b9c52c3f-b23a-46cf-ae82-4d0b4336d492}, !- Electric Equipment Definition Name
  {6fd00919-b9c0-458d-91e8-839d2dbd57a4}, !- Space or SpaceType Name
  {b26b6530-5c61-4549-bc52-6b5ec272f1a6}, !- Schedule Name
  ,                                       !- Multiplier
  misc tv;                                !- End-Use Subcategory

OS:Schedule:File,
  {aa7f524f-d5d4-4b7d-af3e-6dfc730554d7}, !- Handle
  plug_loads_other,                       !- Name
  {fff93203-25ca-41ca-a9c8-2ae55f3217fa}, !- Schedule Type Limits Name
  {189e81ad-19d6-46f0-b015-84574e2ce3c6}, !- External File Name
  2,                                      !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  ,                                       !- Column Separator
  Yes,                                    !- Interpolate to Timestep
  15,                                     !- Minutes per Item
  ,                                       !- Adjust Schedule for Daylight Savings
  Yes;                                    !- Translate File With Relative Path

OS:ElectricEquipment:Definition,
  {f9d06567-603d-4d7d-a5cd-1611a7c1de46}, !- Handle
  misc plug loads,                        !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  161.393575519626,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.021,                                  !- Fraction Latent
  0.558,                                  !- Fraction Radiant
  0.0489999999999999;                     !- Fraction Lost

OS:ElectricEquipment,
  {2d16f1d1-e6e8-45d2-aef7-05384e14fa8f}, !- Handle
  misc plug loads,                        !- Name
  {f9d06567-603d-4d7d-a5cd-1611a7c1de46}, !- Electric Equipment Definition Name
  {6fd00919-b9c0-458d-91e8-839d2dbd57a4}, !- Space or SpaceType Name
  {aa7f524f-d5d4-4b7d-af3e-6dfc730554d7}, !- Schedule Name
  ,                                       !- Multiplier
  misc plug loads;                        !- End-Use Subcategory

OS:Schedule:File,
  {286769c8-9c71-4f7e-a4fa-1440e41befd1}, !- Handle
  occupants,                              !- Name
  {fff93203-25ca-41ca-a9c8-2ae55f3217fa}, !- Schedule Type Limits Name
  {189e81ad-19d6-46f0-b015-84574e2ce3c6}, !- External File Name
  1,                                      !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  ,                                       !- Column Separator
  Yes,                                    !- Interpolate to Timestep
  15,                                     !- Minutes per Item
  ,                                       !- Adjust Schedule for Daylight Savings
  Yes;                                    !- Translate File With Relative Path

OS:Schedule:Constant,
  {d1608a18-6fd8-48cc-80c3-82354f801dcb}, !- Handle
  occupants activity schedule,            !- Name
  {5c307d76-1ca4-4ae6-942f-89c56194da5f}, !- Schedule Type Limits Name
  117.228428068889;                       !- Value

OS:People:Definition,
  {8b976db0-ac09-4729-8278-6fd0ea7f193d}, !- Handle
  occupants,                              !- Name
  People,                                 !- Number of People Calculation Method
  1,                                      !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.314170909090909,                      !- Fraction Radiant
  0.563030303030303,                      !- Sensible Heat Fraction
  0,                                      !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  EnclosureAveraged;                      !- Mean Radiant Temperature Calculation Type

OS:People,
  {44399acc-7891-4274-b972-5e907393e839}, !- Handle
  occupants,                              !- Name
  {8b976db0-ac09-4729-8278-6fd0ea7f193d}, !- People Definition Name
  {6fd00919-b9c0-458d-91e8-839d2dbd57a4}, !- Space or SpaceType Name
  {286769c8-9c71-4f7e-a4fa-1440e41befd1}, !- Number of People Schedule Name
  {d1608a18-6fd8-48cc-80c3-82354f801dcb}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:ScheduleTypeLimits,
  {5c307d76-1ca4-4ae6-942f-89c56194da5f}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Ruleset,
  {9d05314c-c943-44da-9114-a0713ab31698}, !- Handle
  general water use schedule,             !- Name
  {fff93203-25ca-41ca-a9c8-2ae55f3217fa}, !- Schedule Type Limits Name
  {ff99c579-6a3f-4813-89cf-87973ff19594}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ff99c579-6a3f-4813-89cf-87973ff19594}, !- Handle
  general water use schedule default day, !- Name
  {fff93203-25ca-41ca-a9c8-2ae55f3217fa}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {067de13b-7269-44d4-b37c-c000e38ff9f3}, !- Handle
  general water use schedule allday rule, !- Name
  {9d05314c-c943-44da-9114-a0713ab31698}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {0d492162-45d4-4d13-b778-a2fb597d4f55}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0d492162-45d4-4d13-b778-a2fb597d4f55}, !- Handle
  general water use schedule day,         !- Name
  {fff93203-25ca-41ca-a9c8-2ae55f3217fa}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.315068493150685,                      !- Value Until Time 1
  3,                                      !- Hour 2
  0,                                      !- Minute 2
  0.287671232876712,                      !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.342465753424658,                      !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.36986301369863,                       !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.520547945205479,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.602739726027397,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.534246575342466,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.506849315068493,                      !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.465753424657534,                      !- Value Until Time 9
  14,                                     !- Hour 10
  0,                                      !- Minute 10
  0.479452054794521,                      !- Value Until Time 10
  15,                                     !- Hour 11
  0,                                      !- Minute 11
  0.534246575342466,                      !- Value Until Time 11
  16,                                     !- Hour 12
  0,                                      !- Minute 12
  0.589041095890411,                      !- Value Until Time 12
  17,                                     !- Hour 13
  0,                                      !- Minute 13
  0.698630136986301,                      !- Value Until Time 13
  18,                                     !- Hour 14
  0,                                      !- Minute 14
  0.876712328767123,                      !- Value Until Time 14
  19,                                     !- Hour 15
  0,                                      !- Minute 15
  0.89041095890411,                       !- Value Until Time 15
  20,                                     !- Hour 16
  0,                                      !- Minute 16
  0.986301369863014,                      !- Value Until Time 16
  21,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  22,                                     !- Hour 18
  0,                                      !- Minute 18
  0.863013698630137,                      !- Value Until Time 18
  23,                                     !- Hour 19
  0,                                      !- Minute 19
  0.616438356164384,                      !- Value Until Time 19
  24,                                     !- Hour 20
  0,                                      !- Minute 20
  0.465753424657534;                      !- Value Until Time 20

OS:OtherEquipment:Definition,
  {2af6ad1c-0809-47b0-9892-ea2ffbe9ae06}, !- Handle
  general water use sensible,             !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  -27.3881978088733,                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0,                                      !- Fraction Latent
  0.6,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:OtherEquipment,
  {9268acf3-af28-4eeb-8b69-587f80966f07}, !- Handle
  general water use sensible,             !- Name
  {2af6ad1c-0809-47b0-9892-ea2ffbe9ae06}, !- Other Equipment Definition Name
  {6fd00919-b9c0-458d-91e8-839d2dbd57a4}, !- Space or SpaceType Name
  {9d05314c-c943-44da-9114-a0713ab31698}, !- Schedule Name
  ,                                       !- Multiplier
  ,                                       !- Fuel Type
  general water use sensible;             !- End-Use Subcategory

OS:OtherEquipment:Definition,
  {11491202-cbe6-43bb-9f4f-93f8a25fbae2}, !- Handle
  general water use latent,               !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  27.7899806618152,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  1,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:OtherEquipment,
  {088a058f-1e1e-4076-91a4-b081cdb282a3}, !- Handle
  general water use latent,               !- Name
  {11491202-cbe6-43bb-9f4f-93f8a25fbae2}, !- Other Equipment Definition Name
  {6fd00919-b9c0-458d-91e8-839d2dbd57a4}, !- Space or SpaceType Name
  {9d05314c-c943-44da-9114-a0713ab31698}, !- Schedule Name
  ,                                       !- Multiplier
  ,                                       !- Fuel Type
  general water use latent;               !- End-Use Subcategory

OS:EnergyManagementSystem:Sensor,
  {39eb34cd-cd92-41dc-878c-7e9a5f043807}, !- Handle
  out_pb_s,                               !- Name
  ,                                       !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Barometric Pressure;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {2dca1e4d-4e9c-41da-bc1e-b2a99a09a76d}, !- Handle
  out_wt_s,                               !- Name
  ,                                       !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Humidity Ratio;        !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {14080277-0f20-44b4-b55b-563953b92282}, !- Handle
  win_s,                                  !- Name
  conditioned space,                      !- Output Variable or Output Meter Index Key Name
  Zone Air Humidity Ratio;                !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {8c5f3adf-95dd-41e8-bfac-957ab1554439}, !- Handle
  site_vw_s,                              !- Name
  ,                                       !- Output Variable or Output Meter Index Key Name
  Site Wind Speed;                        !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {3e31d311-a715-4de1-9d39-7028bb6d05f1}, !- Handle
  tin_s,                                  !- Name
  conditioned space,                      !- Output Variable or Output Meter Index Key Name
  Zone Mean Air Temperature;              !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {14213019-8cb8-4b71-b303-1e2a1359adfc}, !- Handle
  tout_s,                                 !- Name
  conditioned space,                      !- Output Variable or Output Meter Index Key Name
  Zone Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:Schedule:Ruleset,
  {632787ae-5ba9-4f0c-aff9-b87fdf815bf4}, !- Handle
  cooling season schedule,                !- Name
  {fff93203-25ca-41ca-a9c8-2ae55f3217fa}, !- Schedule Type Limits Name
  {b141f607-a409-4d74-a471-ab58789cd1de}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b141f607-a409-4d74-a471-ab58789cd1de}, !- Handle
  cooling season schedule default day,    !- Name
  {fff93203-25ca-41ca-a9c8-2ae55f3217fa}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {2c6b6cbf-fdbe-4088-931f-5ef845ca38fe}, !- Handle
  cooling season schedule allday rule,    !- Name
  {632787ae-5ba9-4f0c-aff9-b87fdf815bf4}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {6c5e773d-0667-47f2-aa3e-0eb6402cade1}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6c5e773d-0667-47f2-aa3e-0eb6402cade1}, !- Handle
  cooling season schedule day,            !- Name
  {fff93203-25ca-41ca-a9c8-2ae55f3217fa}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {f24d92a2-ab79-4108-be88-c60d6e5db615}, !- Handle
  cooling season schedule allday rule 1,  !- Name
  {632787ae-5ba9-4f0c-aff9-b87fdf815bf4}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {c3b113ac-a3f4-4ed1-aa4e-431edc16671d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {c3b113ac-a3f4-4ed1-aa4e-431edc16671d}, !- Handle
  cooling season schedule day 1,          !- Name
  {fff93203-25ca-41ca-a9c8-2ae55f3217fa}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {7a3ff019-a020-458c-b4b7-9912c2844229}, !- Handle
  cooling season schedule allday rule 2,  !- Name
  {632787ae-5ba9-4f0c-aff9-b87fdf815bf4}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {3e36de33-1781-4a7e-a54e-906e36330bca}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3e36de33-1781-4a7e-a54e-906e36330bca}, !- Handle
  cooling season schedule day 2,          !- Name
  {fff93203-25ca-41ca-a9c8-2ae55f3217fa}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:EnergyManagementSystem:Sensor,
  {aa14cf94-a0ce-4f46-989b-a21cdb730626}, !- Handle
  cool_season,                            !- Name
  cooling season schedule,                !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:Schedule:Ruleset,
  {08e1b584-bf9d-4664-8c51-dda26d51b858}, !- Handle
  natural vent schedule,                  !- Name
  {08fbb9fd-20d0-44b2-be7b-3c838761c6bd}, !- Schedule Type Limits Name
  {1f7a630a-f1c9-42ef-a655-c3bef73ab9aa}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1f7a630a-f1c9-42ef-a655-c3bef73ab9aa}, !- Handle
  natural vent schedule default day,      !- Name
  {08fbb9fd-20d0-44b2-be7b-3c838761c6bd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {81eb2408-90b8-4899-8e6e-f2a3373a95c9}, !- Handle
  natural vent schedule rule,             !- Name
  {08e1b584-bf9d-4664-8c51-dda26d51b858}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {291ac73c-c319-4148-9b2d-01c4bb798379}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  No,                                     !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  No,                                     !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {291ac73c-c319-4148-9b2d-01c4bb798379}, !- Handle
  natural vent schedule day,              !- Name
  {08fbb9fd-20d0-44b2-be7b-3c838761c6bd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:EnergyManagementSystem:Sensor,
  {32967004-3c58-45cf-9c76-14d17ea1514e}, !- Handle
  natural_vent_s,                         !- Name
  natural vent schedule,                  !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {55f0b3c9-19d1-4140-80dd-9c9da9e2a9bd}, !- Handle
  htg_sp_s,                               !- Name
  heating setpoint,                       !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {088fd3f2-299d-4c86-8a76-e237230bc439}, !- Handle
  clg_sp_s,                               !- Name
  cooling setpoint,                       !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:SpaceInfiltration:DesignFlowRate,
  {688fd3ed-0b6f-4789-a2a5-802d3e46aa93}, !- Handle
  natural vent flow,                      !- Name
  {6fd00919-b9c0-458d-91e8-839d2dbd57a4}, !- Space or SpaceType Name
  {3aa573b6-b1a7-49a5-8a58-77c395eaa410}, !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:AdditionalProperties,
  {5d85d499-b264-40f2-8d4c-e9482f0d3ead}, !- Handle
  {688fd3ed-0b6f-4789-a2a5-802d3e46aa93}, !- Object Name
  ObjectType,                             !- Feature Name 1
  String,                                 !- Feature Data Type 1
  natural vent;                           !- Feature Value 1

OS:EnergyManagementSystem:Actuator,
  {36d8bff0-3a5e-4dbe-8b8c-c316c730a098}, !- Handle
  natural_vent_flow_act,                  !- Name
  {688fd3ed-0b6f-4789-a2a5-802d3e46aa93}, !- Actuated Component Name
  Zone Infiltration,                      !- Actuated Component Type
  Air Exchange Flow Rate,                 !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:SpaceInfiltration:DesignFlowRate,
  {8f03b0a7-293d-44cc-aa1f-ea0831b7ebd2}, !- Handle
  whole house fan flow,                   !- Name
  {6fd00919-b9c0-458d-91e8-839d2dbd57a4}, !- Space or SpaceType Name
  {3aa573b6-b1a7-49a5-8a58-77c395eaa410}, !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:AdditionalProperties,
  {f488702b-a926-4f44-9b46-23ebb90cae65}, !- Handle
  {8f03b0a7-293d-44cc-aa1f-ea0831b7ebd2}, !- Object Name
  ObjectType,                             !- Feature Name 1
  String,                                 !- Feature Data Type 1
  whole house fan;                        !- Feature Value 1

OS:EnergyManagementSystem:Actuator,
  {c4b9933f-9f50-406d-a223-ed80b76023d0}, !- Handle
  whole_house_fan_flow_act,               !- Name
  {8f03b0a7-293d-44cc-aa1f-ea0831b7ebd2}, !- Actuated Component Name
  Zone Infiltration,                      !- Actuated Component Type
  Air Exchange Flow Rate,                 !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:ElectricEquipment:Definition,
  {7645df2f-3272-44ea-879c-bc886bfdfd56}, !- Handle
  whole house fan,                        !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:ElectricEquipment,
  {fab21f98-8b36-4a2c-b6b5-092d8e665384}, !- Handle
  whole house fan,                        !- Name
  {7645df2f-3272-44ea-879c-bc886bfdfd56}, !- Electric Equipment Definition Name
  {6fd00919-b9c0-458d-91e8-839d2dbd57a4}, !- Space or SpaceType Name
  {3aa573b6-b1a7-49a5-8a58-77c395eaa410}, !- Schedule Name
  ,                                       !- Multiplier
  whole house fan;                        !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {e652dd4d-9426-47b0-acde-10fdc6250ed5}, !- Handle
  whole_house_fan_act,                    !- Name
  {fab21f98-8b36-4a2c-b6b5-092d8e665384}, !- Actuated Component Name
  ElectricEquipment,                      !- Actuated Component Type
  Electricity Rate,                       !- Actuated Component Control Type
  {6fd00919-b9c0-458d-91e8-839d2dbd57a4}; !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {38e9f0f4-29b7-42e0-b1d8-c70bdcf9a102}, !- Handle
  natural_vent_program,                   !- Name
  Set Tin = tin_s,                        !- Program Line 1
  Set Tout = tout_s,                      !- Program Line 2
  Set Wout = out_wt_s,                    !- Program Line 3
  Set Pbar = out_pb_s,                    !- Program Line 4
  Set Phiout = (@RhFnTdbWPb Tout Wout Pbar), !- Program Line 5
  Set MaxHR = 0.0115,                     !- Program Line 6
  Set Tnvsp = (htg_sp_s + clg_sp_s) / 2,  !- Program Line 7
  Set NVavail = natural_vent_s,           !- Program Line 8
  Set ClgSsnAvail = cool_season,          !- Program Line 9
  Set Qnv = 0,                            !- Program Line 10
  Set Qwhf = 0,                           !- Program Line 11
  Set whole_house_fan_act = 0,            !- Program Line 12
  If ((Wout < MaxHR) && (Tin > Tout) && (Tin > Tnvsp) && (ClgSsnAvail > 0)), !- Program Line 13
  Set WHF_Flow = 0,                       !- Program Line 14
  Set Adj = (Tin-Tnvsp)/(Tin-Tout),       !- Program Line 15
  Set Adj = (@Min Adj 1),                 !- Program Line 16
  Set Adj = (@Max Adj 0),                 !- Program Line 17
  If (WHF_Flow > 0),                      !- Program Line 18
  Set Qwhf = WHF_Flow*Adj,                !- Program Line 19
  Set WHF_W = 0,                          !- Program Line 20
  Set whole_house_fan_act = WHF_W*Adj,    !- Program Line 21
  ElseIf (NVavail > 0),                   !- Program Line 22
  Set NVArea = 1127.880066816,            !- Program Line 23
  Set Cs = 8.968567957270247e-05,         !- Program Line 24
  Set Cw = 8.70903777141566e-05,          !- Program Line 25
  Set Tdiff = Tin-Tout,                   !- Program Line 26
  Set dT = (@Abs Tdiff),                  !- Program Line 27
  Set Vwind = site_vw_s,                  !- Program Line 28
  Set SGNV = NVArea*Adj*((((Cs*dT)+(Cw*(Vwind^2)))^0.5)/1000), !- Program Line 29
  Set MaxNV = 1.4322031742976002,         !- Program Line 30
  Set Qnv = (@Min SGNV MaxNV),            !- Program Line 31
  EndIf,                                  !- Program Line 32
  EndIf,                                  !- Program Line 33
  Set natural_vent_flow_act = Qnv,        !- Program Line 34
  Set whole_house_fan_flow_act = Qwhf,    !- Program Line 35
  Set natural_vent_program_Qnv = Qnv,     !- Program Line 36
  Set natural_vent_program_Qwhf = Qwhf;   !- Program Line 37

OS:AdditionalProperties,
  {668ae8e1-40b2-41d4-a3db-853a5f08ddc3}, !- Handle
  {38e9f0f4-29b7-42e0-b1d8-c70bdcf9a102}, !- Object Name
  ObjectType,                             !- Feature Name 1
  String,                                 !- Feature Data Type 1
  natural vent;                           !- Feature Value 1

OS:EnergyManagementSystem:ProgramCallingManager,
  {526803ee-586c-4a9b-ae45-c892d518f8f4}, !- Handle
  natural_vent_program_calling_manager,   !- Name
  BeginZoneTimestepAfterInitHeatBalance,  !- EnergyPlus Model Calling Point
  {38e9f0f4-29b7-42e0-b1d8-c70bdcf9a102}; !- Program Name 1

OS:EnergyManagementSystem:GlobalVariable,
  {daa88f1d-1150-4f68-bd08-5f6ed7e303ff}, !- Handle
  natural_vent_program_Qnv;               !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {d75af5b4-e15f-4962-bb4f-e204f3d94577}, !- Handle
  natural_vent_program_Qwhf;              !- Name

OS:AdditionalProperties,
  {178012c9-0714-4f9a-b6e8-66da329bb45f}, !- Handle
  {daa88f1d-1150-4f68-bd08-5f6ed7e303ff}, !- Object Name
  ObjectType,                             !- Feature Name 1
  String,                                 !- Feature Data Type 1
  natural vent;                           !- Feature Value 1

OS:AdditionalProperties,
  {e4eb2c5e-adef-4758-8ed8-4c2c88c31233}, !- Handle
  {d75af5b4-e15f-4962-bb4f-e204f3d94577}, !- Object Name
  ObjectType,                             !- Feature Name 1
  String,                                 !- Feature Data Type 1
  whole house fan;                        !- Feature Value 1

OS:Schedule:Constant,
  {91583380-c627-458a-9fc6-f57c5ef2aa03}, !- Handle
  mech vent house fan schedule,           !- Name
  {fff93203-25ca-41ca-a9c8-2ae55f3217fa}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ElectricEquipment:Definition,
  {e6aef668-012a-4d97-9010-8f9d3b725d51}, !- Handle
  mech vent house fan,                    !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:ElectricEquipment,
  {6cb9e785-9439-475a-9da4-62d1162b8292}, !- Handle
  mech vent house fan,                    !- Name
  {e6aef668-012a-4d97-9010-8f9d3b725d51}, !- Electric Equipment Definition Name
  {6fd00919-b9c0-458d-91e8-839d2dbd57a4}, !- Space or SpaceType Name
  {91583380-c627-458a-9fc6-f57c5ef2aa03}, !- Schedule Name
  ,                                       !- Multiplier
  mech vent;                              !- End-Use Subcategory

OS:Schedule:Constant,
  {41930483-b834-4d7a-8dcb-20ac3a48ff87}, !- Handle
  mech vent house fan cfis schedule,      !- Name
  {fff93203-25ca-41ca-a9c8-2ae55f3217fa}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ElectricEquipment:Definition,
  {fdfbd50d-249e-41ef-83ad-2d14146ef1cd}, !- Handle
  mech vent house fan cfis,               !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {99e79c55-1d3b-4073-b3c6-4a5a0fa25ba9}, !- Handle
  mech vent house fan cfis,               !- Name
  {fdfbd50d-249e-41ef-83ad-2d14146ef1cd}, !- Electric Equipment Definition Name
  {6fd00919-b9c0-458d-91e8-839d2dbd57a4}, !- Space or SpaceType Name
  {41930483-b834-4d7a-8dcb-20ac3a48ff87}, !- Schedule Name
  ,                                       !- Multiplier
  mech vent;                              !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {10be5512-c27f-4eed-a0c7-d2dacab6653d}, !- Handle
  mech_vent_house_fan_cfis_act,           !- Name
  {99e79c55-1d3b-4073-b3c6-4a5a0fa25ba9}, !- Actuated Component Name
  ElectricEquipment,                      !- Actuated Component Type
  Electricity Rate,                       !- Actuated Component Control Type
  {6fd00919-b9c0-458d-91e8-839d2dbd57a4}; !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {4060fc26-04a7-46ec-8a3c-a884e7b00edb}, !- Handle
  infil_program,                          !- Name
  Set p_m = 0.14,                         !- Program Line 1
  Set p_s = 0.22,                         !- Program Line 2
  Set s_m = 270,                          !- Program Line 3
  Set s_s = 370,                          !- Program Line 4
  Set z_m = 9.99744,                      !- Program Line 5
  Set z_s = 4.8768,                       !- Program Line 6
  Set f_t = (((s_m/z_m)^p_m)*((z_s/s_s)^p_s)), !- Program Line 7
  Set Tdiff = tin_s-tout_s,               !- Program Line 8
  Set dT = @Abs Tdiff,                    !- Program Line 9
  Set c = 0.0109,                         !- Program Line 10
  Set Cs = 0.0571,                        !- Program Line 11
  Set Cw = 0.1639,                        !- Program Line 12
  Set n = 0.65,                           !- Program Line 13
  Set sft = (f_t*0.5),                    !- Program Line 14
  Set temp1 = ((c*Cw)*((sft*site_vw_s)^(2*n)))^2, !- Program Line 15
  Set Qinf = (((c*Cs*(dT^n))^2)+temp1)^0.5, !- Program Line 16
  Set Qinf = (@Max Qinf 0),               !- Program Line 17
  Set mech_vent_house_fan_sensible_load_act = 0.0, !- Program Line 18
  Set mech_vent_house_fan_latent_load_act = 0.0, !- Program Line 19
  Set OASupInPb = out_pb_s,               !- Program Line 20
  Set OASupInTemp = tout_s,               !- Program Line 21
  Set OASupInW = out_wt_s,                !- Program Line 22
  Set OASupRho = (@RhoAirFnPbTdbW OASupInPb OASupInTemp OASupInW), !- Program Line 23
  Set OASupCp = (@CpAirFnW OASupInW),     !- Program Line 24
  Set OASupInEnth = (@HFnTdbW OASupInTemp OASupInW), !- Program Line 25
  Set ZoneTemp = tin_s,                   !- Program Line 26
  Set ZoneW = win_s,                      !- Program Line 27
  Set ZoneCp = (@CpAirFnW ZoneW),         !- Program Line 28
  Set ZoneAirEnth = (@HFnTdbW ZoneTemp ZoneW), !- Program Line 29
  Set mech_vent_house_fan_cfis_act = 0.0, !- Program Line 30
  Set QWHV_cfis_sup = 0.0,                !- Program Line 31
  Set QWHV_cfis_suppl_sup = 0.0,          !- Program Line 32
  Set QWHV_cfis_suppl_exh = 0.0,          !- Program Line 33
  Set Qrange = 0,                         !- Program Line 34
  Set Qrange = Qrange + 0.04719 * mech_vent_range_fan_0_sch_s, !- Program Line 35
  Set Qbath = 0,                          !- Program Line 36
  Set Qbath = Qbath + 0.0236 * mech_vent_bath_fan_0_sch_s, !- Program Line 37
  Set Qdryer = 0,                         !- Program Line 38
  Set Qdryer = Qdryer + 0.1399 * clothes_dryer_exhaust_0_sch_s, !- Program Line 39
  Set QWHV_sup = 0.0,                     !- Program Line 40
  Set QWHV_exh = 0.0,                     !- Program Line 41
  Set Qsupply = QWHV_sup + QWHV_cfis_sup + QWHV_cfis_suppl_sup, !- Program Line 42
  Set Qexhaust = Qrange + Qbath + Qdryer + QWHV_exh + QWHV_cfis_suppl_exh, !- Program Line 43
  Set Qfan = (@Max Qexhaust Qsupply),     !- Program Line 44
  Set Qducts = 0,                         !- Program Line 45
  If Qducts < 0,                          !- Program Line 46
  Set Qsupply = Qsupply - Qducts,         !- Program Line 47
  Else,                                   !- Program Line 48
  Set Qexhaust = Qexhaust + Qducts,       !- Program Line 49
  EndIf,                                  !- Program Line 50
  Set Qfan_with_ducts = (@Max Qexhaust Qsupply), !- Program Line 51
  Set Qimb = (@Abs (Qsupply - Qexhaust)), !- Program Line 52
  If Qinf + Qimb > 0,                     !- Program Line 53
  Set Qtot = Qfan_with_ducts + (Qinf^2) / (Qinf + Qimb), !- Program Line 54
  Else,                                   !- Program Line 55
  Set Qtot = Qfan_with_ducts,             !- Program Line 56
  EndIf,                                  !- Program Line 57
  Set Qinf_adj = Qtot - Qfan,             !- Program Line 58
  Set infil_flow_act = Qinf_adj,          !- Program Line 59
  Set infil_program_Qinf = Qinf_adj,      !- Program Line 60
  Set infil_program_Qfan = Qfan,          !- Program Line 61
  Set Qload = Qfan,                       !- Program Line 62
  Set Effectiveness_Sens = 0.0,           !- Program Line 63
  Set Effectiveness_Lat = 0.0,            !- Program Line 64
  Set Fan_MFR = Qload * OASupRho,         !- Program Line 65
  Set ZoneInEnth = OASupInEnth,           !- Program Line 66
  Set ZoneInTemp = OASupInTemp,           !- Program Line 67
  Set FanTotalToCond = Fan_MFR * (ZoneInEnth - ZoneAirEnth), !- Program Line 68
  Set FanSensToCond = Fan_MFR * ZoneCp * (ZoneInTemp - ZoneTemp), !- Program Line 69
  Set FanLatToCond = FanTotalToCond - FanSensToCond, !- Program Line 70
  Set mech_vent_house_fan_sensible_load_act = mech_vent_house_fan_sensible_load_act + FanSensToCond, !- Program Line 71
  Set mech_vent_house_fan_latent_load_act = mech_vent_house_fan_latent_load_act + FanLatToCond; !- Program Line 72

OS:AdditionalProperties,
  {fe3931ab-6a30-43b3-a209-bb02953d1970}, !- Handle
  {4060fc26-04a7-46ec-8a3c-a884e7b00edb}, !- Object Name
  ObjectType,                             !- Feature Name 1
  String,                                 !- Feature Data Type 1
  infil;                                  !- Feature Value 1

OS:OtherEquipment:Definition,
  {742fdd97-64fe-4577-8e52-8f07e625c023}, !- Handle
  mech vent house fan sensible load,      !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:OtherEquipment,
  {b72899c0-444a-4e67-a829-b8867e323e2f}, !- Handle
  mech vent house fan sensible load,      !- Name
  {742fdd97-64fe-4577-8e52-8f07e625c023}, !- Other Equipment Definition Name
  {6fd00919-b9c0-458d-91e8-839d2dbd57a4}, !- Space or SpaceType Name
  {3aa573b6-b1a7-49a5-8a58-77c395eaa410}, !- Schedule Name
  ,                                       !- Multiplier
  ,                                       !- Fuel Type
  mech vent house fan;                    !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {15ef4ce1-02c7-4a8c-9417-7ba2e0128de3}, !- Handle
  mech_vent_house_fan_sensible_load_act,  !- Name
  {b72899c0-444a-4e67-a829-b8867e323e2f}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level,                            !- Actuated Component Control Type
  {6fd00919-b9c0-458d-91e8-839d2dbd57a4}; !- Zone or Space Name

OS:OtherEquipment:Definition,
  {eda75027-3094-4ff2-b0ab-21822e47aae8}, !- Handle
  mech vent house fan latent load,        !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  1,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:OtherEquipment,
  {8247f90c-100b-4f06-8e72-50e4939d4dff}, !- Handle
  mech vent house fan latent load,        !- Name
  {eda75027-3094-4ff2-b0ab-21822e47aae8}, !- Other Equipment Definition Name
  {6fd00919-b9c0-458d-91e8-839d2dbd57a4}, !- Space or SpaceType Name
  {3aa573b6-b1a7-49a5-8a58-77c395eaa410}, !- Schedule Name
  ,                                       !- Multiplier
  ,                                       !- Fuel Type
  mech vent house fan;                    !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {932ed47f-d42a-4acb-9ea3-97f6435e6038}, !- Handle
  mech_vent_house_fan_latent_load_act,    !- Name
  {8247f90c-100b-4f06-8e72-50e4939d4dff}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level,                            !- Actuated Component Control Type
  {6fd00919-b9c0-458d-91e8-839d2dbd57a4}; !- Zone or Space Name

OS:SpaceInfiltration:DesignFlowRate,
  {f8d0d5b0-bd04-483b-a04e-dc303bb1bb38}, !- Handle
  infil flow,                             !- Name
  {6fd00919-b9c0-458d-91e8-839d2dbd57a4}, !- Space or SpaceType Name
  {3aa573b6-b1a7-49a5-8a58-77c395eaa410}, !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:EnergyManagementSystem:Actuator,
  {4d7749f0-c831-49b4-842e-c0f085e24bd5}, !- Handle
  infil_flow_act,                         !- Name
  {f8d0d5b0-bd04-483b-a04e-dc303bb1bb38}, !- Actuated Component Name
  Zone Infiltration,                      !- Actuated Component Type
  Air Exchange Flow Rate,                 !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:AdditionalProperties,
  {871a98be-2210-4db9-8c7c-945bf14be32b}, !- Handle
  {f8d0d5b0-bd04-483b-a04e-dc303bb1bb38}, !- Object Name
  ObjectType,                             !- Feature Name 1
  String,                                 !- Feature Data Type 1
  infil;                                  !- Feature Value 1

OS:Schedule:Ruleset,
  {a182fb66-4ef3-4cf0-aed1-15cb972e6a76}, !- Handle
  mech vent range fan 0 schedule,         !- Name
  {fff93203-25ca-41ca-a9c8-2ae55f3217fa}, !- Schedule Type Limits Name
  {ccdc80c3-3d6d-4f9d-82fa-d8617aed51ba}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ccdc80c3-3d6d-4f9d-82fa-d8617aed51ba}, !- Handle
  mech vent range fan 0 schedule default day, !- Name
  {fff93203-25ca-41ca-a9c8-2ae55f3217fa}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {ef6c3e5c-93e5-45c1-8138-4757d81d304f}, !- Handle
  mech vent range fan 0 schedule allday rule, !- Name
  {a182fb66-4ef3-4cf0-aed1-15cb972e6a76}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e1cfd5a6-ea1a-48f6-9b02-cabe05a1259f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e1cfd5a6-ea1a-48f6-9b02-cabe05a1259f}, !- Handle
  mech vent range fan 0 schedule day,     !- Name
  {fff93203-25ca-41ca-a9c8-2ae55f3217fa}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  16,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:EnergyManagementSystem:Sensor,
  {aebea0a6-27db-481a-a6df-987db03d2f41}, !- Handle
  mech_vent_range_fan_0_sch_s,            !- Name
  mech vent range fan 0 schedule,         !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:ElectricEquipment:Definition,
  {81da6506-6352-4fed-8a59-1640cedd0524}, !- Handle
  mech vent range fan 0,                  !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  30,                                     !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:ElectricEquipment,
  {b0d3efca-e3b4-403c-9a9d-5ec4f9236af7}, !- Handle
  mech vent range fan 0,                  !- Name
  {81da6506-6352-4fed-8a59-1640cedd0524}, !- Electric Equipment Definition Name
  {6fd00919-b9c0-458d-91e8-839d2dbd57a4}, !- Space or SpaceType Name
  {a182fb66-4ef3-4cf0-aed1-15cb972e6a76}, !- Schedule Name
  ,                                       !- Multiplier
  mech vent;                              !- End-Use Subcategory

OS:Schedule:Ruleset,
  {a2f4d22d-d30d-46da-833e-99da02c94e1a}, !- Handle
  mech vent bath fan 0 schedule,          !- Name
  {fff93203-25ca-41ca-a9c8-2ae55f3217fa}, !- Schedule Type Limits Name
  {a2522590-d492-4eff-a9e8-bdffe495aba4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a2522590-d492-4eff-a9e8-bdffe495aba4}, !- Handle
  mech vent bath fan 0 schedule default day, !- Name
  {fff93203-25ca-41ca-a9c8-2ae55f3217fa}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {7dd53828-7331-4311-a3e6-5b15626fa8f8}, !- Handle
  mech vent bath fan 0 schedule allday rule, !- Name
  {a2f4d22d-d30d-46da-833e-99da02c94e1a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {48520077-6851-4b6c-8c8d-a5ecd30d8e49}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {48520077-6851-4b6c-8c8d-a5ecd30d8e49}, !- Handle
  mech vent bath fan 0 schedule day,      !- Name
  {fff93203-25ca-41ca-a9c8-2ae55f3217fa}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  3,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:EnergyManagementSystem:Sensor,
  {74305a90-050e-426a-960a-625bc7504ac9}, !- Handle
  mech_vent_bath_fan_0_sch_s,             !- Name
  mech vent bath fan 0 schedule,          !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:ElectricEquipment:Definition,
  {a739c4e5-f176-4cdc-9bbc-06bc7fea6e7f}, !- Handle
  mech vent bath fan 0,                   !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  15,                                     !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:ElectricEquipment,
  {372471eb-9bf8-4d2a-8b8f-3f32d5e52f6e}, !- Handle
  mech vent bath fan 0,                   !- Name
  {a739c4e5-f176-4cdc-9bbc-06bc7fea6e7f}, !- Electric Equipment Definition Name
  {6fd00919-b9c0-458d-91e8-839d2dbd57a4}, !- Space or SpaceType Name
  {a2f4d22d-d30d-46da-833e-99da02c94e1a}, !- Schedule Name
  ,                                       !- Multiplier
  mech vent;                              !- End-Use Subcategory

OS:EnergyManagementSystem:Sensor,
  {49b9b840-f778-4e47-aee1-0a8725da7dc2}, !- Handle
  clothes_dryer_exhaust_0_sch_s,          !- Name
  clothes_dryer,                          !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:GlobalVariable,
  {c0f7c098-598d-4978-baf9-5f39add2f575}, !- Handle
  infil_program_Qinf;                     !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {8e5f5dba-1697-46a7-a814-fb07b0d93a6c}, !- Handle
  infil_program_Qfan;                     !- Name

OS:AdditionalProperties,
  {af95b98e-d519-416f-984f-bac065b1ea11}, !- Handle
  {c0f7c098-598d-4978-baf9-5f39add2f575}, !- Object Name
  ObjectType,                             !- Feature Name 1
  String,                                 !- Feature Data Type 1
  infil;                                  !- Feature Value 1

OS:AdditionalProperties,
  {984d9360-673c-499c-bc57-f82a2a22caf3}, !- Handle
  {8e5f5dba-1697-46a7-a814-fb07b0d93a6c}, !- Object Name
  ObjectType,                             !- Feature Name 1
  String,                                 !- Feature Data Type 1
  mech vent;                              !- Feature Value 1

OS:EnergyManagementSystem:ProgramCallingManager,
  {bc6626db-770c-41df-9d64-d315cb8daa05}, !- Handle
  infil_program_calling_manager,          !- Name
  BeginZoneTimestepAfterInitHeatBalance,  !- EnergyPlus Model Calling Point
  {4060fc26-04a7-46ec-8a3c-a884e7b00edb}; !- Program Name 1

OS:EnergyManagementSystem:Sensor,
  {4a94bd41-4295-4160-a1c4-16466be5a47f}, !- Handle
  conditioned_space_htg_unmet_s,          !- Name
  conditioned space,                      !- Output Variable or Output Meter Index Key Name
  Zone Heating Setpoint Not Met Time;     !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {a0f777f5-0131-4a02-9792-fc9df1a6ac06}, !- Handle
  conditioned_space_clg_unmet_s,          !- Name
  conditioned space,                      !- Output Variable or Output Meter Index Key Name
  Zone Cooling Setpoint Not Met Time;     !- Output Variable or Output Meter Name

OS:AdditionalProperties,
  {3aadbd7e-73cd-4c62-9b12-0d111a12a1cd}, !- Handle
  {a0f777f5-0131-4a02-9792-fc9df1a6ac06}; !- Object Name

OS:AdditionalProperties,
  {9e4eea6a-b59f-47ad-a222-9895f6fd4943}, !- Handle
  {aebea0a6-27db-481a-a6df-987db03d2f41}; !- Object Name

OS:AdditionalProperties,
  {c2f87dd0-1b0d-40df-a115-f82d25730cd2}, !- Handle
  {088fd3f2-299d-4c86-8a76-e237230bc439}; !- Object Name

OS:AdditionalProperties,
  {7834b572-2021-4691-858a-8b78aa953261}, !- Handle
  {55f0b3c9-19d1-4140-80dd-9c9da9e2a9bd}; !- Object Name

OS:AdditionalProperties,
  {0797a3ba-da7c-4b0e-b555-525a91237941}, !- Handle
  {aa14cf94-a0ce-4f46-989b-a21cdb730626}; !- Object Name

OS:AdditionalProperties,
  {73bd2887-773a-4fe4-9ca9-07913679d85e}, !- Handle
  {14213019-8cb8-4b71-b303-1e2a1359adfc}; !- Object Name

OS:AdditionalProperties,
  {00643a42-4187-48fc-a61d-286816add890}, !- Handle
  {49b9b840-f778-4e47-aee1-0a8725da7dc2}; !- Object Name

OS:AdditionalProperties,
  {35d8614e-bdc0-4334-84fe-fab43e0c5dd3}, !- Handle
  {8c5f3adf-95dd-41e8-bfac-957ab1554439}; !- Object Name

OS:AdditionalProperties,
  {3ef025c2-4e4b-4a59-9670-faf85ac4cc43}, !- Handle
  {32967004-3c58-45cf-9c76-14d17ea1514e}; !- Object Name

OS:AdditionalProperties,
  {5b59e9d9-c781-4e80-bc3d-ab0374193447}, !- Handle
  {a8e6c905-6ffc-471e-95db-6da2c45f3511}; !- Object Name

OS:AdditionalProperties,
  {9a11da0f-c1a8-4f06-a809-60d82eafcc2e}, !- Handle
  {4a94bd41-4295-4160-a1c4-16466be5a47f}; !- Object Name

OS:AdditionalProperties,
  {8f615066-46de-48d1-89bc-75a1ee3b9884}, !- Handle
  {06444b78-f35f-46fd-8df3-30c70f3064f3}; !- Object Name

OS:AdditionalProperties,
  {bd03d684-b9fc-42e8-87d4-7c2fe2a82ab5}, !- Handle
  {e9d85320-5f61-4495-8d86-a8982aa44509}; !- Object Name

OS:AdditionalProperties,
  {ce60c276-9f64-40e5-b8d7-bffac0b70f23}, !- Handle
  {4cd291eb-06c9-46a8-9346-cd8793390b87}; !- Object Name

OS:AdditionalProperties,
  {6dfc8c7b-2e35-4dd9-8b09-26b79d0e0d0f}, !- Handle
  {2dca1e4d-4e9c-41da-bc1e-b2a99a09a76d}; !- Object Name

OS:AdditionalProperties,
  {880ba4fc-bcd6-4092-89bf-8f85db8b3cd1}, !- Handle
  {1e7f84ed-bed4-45ac-9fb7-1645cc3514e7}; !- Object Name

OS:AdditionalProperties,
  {a877b538-913b-483d-9663-5fe9d147b60b}, !- Handle
  {14080277-0f20-44b4-b55b-563953b92282}; !- Object Name

OS:AdditionalProperties,
  {2897da9f-ce80-43ff-8fe1-ddb12c5d48dd}, !- Handle
  {3e31d311-a715-4de1-9d39-7028bb6d05f1}; !- Object Name

OS:AdditionalProperties,
  {1d1abacd-78cb-4c25-9151-ff51e797daaf}, !- Handle
  {275c8f9b-3b39-4aa2-bcc2-017c636a4f4c}; !- Object Name

OS:AdditionalProperties,
  {0e70af1e-bef1-4e6c-95fa-9b73906b6356}, !- Handle
  {831c0421-3389-410a-8bc6-7e09e6d1b9b3}; !- Object Name

OS:AdditionalProperties,
  {1a486fd2-cc0e-4630-a86d-bcd77c89d3e5}, !- Handle
  {af79f63d-1ba3-46de-99f3-71b04bc03747}; !- Object Name

OS:AdditionalProperties,
  {1bd1c744-e79b-499f-9326-5b65e9dc7288}, !- Handle
  {74305a90-050e-426a-960a-625bc7504ac9}; !- Object Name

OS:AdditionalProperties,
  {f6dc2091-1739-43b7-9a53-006f726005ae}, !- Handle
  {39eb34cd-cd92-41dc-878c-7e9a5f043807}; !- Object Name

OS:EnergyManagementSystem:Program,
  {017c0974-0057-408e-a514-2b4f46b048ec}, !- Handle
  unmet_hours_program,                    !- Name
  Set htg_unmet_hours = 0,                !- Program Line 1
  Set clg_unmet_hours = 0,                !- Program Line 2
  Set unit_htg_unmet_hours = 0,           !- Program Line 3
  If ((DayOfYear >= 1) && (DayOfYear <= 365)), !- Program Line 4
  Set unit_htg_unmet_hours = unit_htg_unmet_hours + conditioned_space_htg_unmet_s, !- Program Line 5
  If unit_htg_unmet_hours > htg_unmet_hours, !- Program Line 6
  Set htg_unmet_hours = unit_htg_unmet_hours, !- Program Line 7
  EndIf,                                  !- Program Line 8
  EndIf;                                  !- Program Line 9

OS:AdditionalProperties,
  {189eee06-9f3d-4dcb-b7ec-1ab0849b4d02}, !- Handle
  {017c0974-0057-408e-a514-2b4f46b048ec}, !- Object Name
  ObjectType,                             !- Feature Name 1
  String,                                 !- Feature Data Type 1
  unmet hours program;                    !- Feature Value 1

OS:EnergyManagementSystem:ProgramCallingManager,
  {74b0a25f-e4bd-4a6b-b37e-6ab0a8927b67}, !- Handle
  unmet_hours_program_calling_manager,    !- Name
  EndOfZoneTimestepBeforeZoneReporting,   !- EnergyPlus Model Calling Point
  {017c0974-0057-408e-a514-2b4f46b048ec}; !- Program Name 1

OS:EnergyManagementSystem:Sensor,
  {c5f1da3e-15f1-472c-8aa6-8ca8104283f8}, !- Handle
  htg_load_cond,                          !- Name
  ,                                       !- Output Variable or Output Meter Index Key Name
  Heating:EnergyTransfer:Zone:CONDITIONED SPACE; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {bea6f2cd-2f17-4de9-a151-14b7b86920d1}, !- Handle
  clg_load_cond,                          !- Name
  ,                                       !- Output Variable or Output Meter Index Key Name
  Cooling:EnergyTransfer:Zone:CONDITIONED SPACE; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Program,
  {aa8c5328-bc82-4c11-8b62-2f44f901f95f}, !- Handle
  total_loads_program,                    !- Name
  Set loads_htg_tot = 0,                  !- Program Line 1
  Set loads_clg_tot = 0,                  !- Program Line 2
  If htg_load_cond > 0,                   !- Program Line 3
  Set loads_htg_tot = loads_htg_tot + (htg_load_cond - clg_load_cond) * 1.0, !- Program Line 4
  EndIf,                                  !- Program Line 5
  Set loads_htg_tot = (@Max loads_htg_tot 0), !- Program Line 6
  If clg_load_cond > 0,                   !- Program Line 7
  Set loads_clg_tot = loads_clg_tot + (clg_load_cond - htg_load_cond) * 0.0, !- Program Line 8
  EndIf,                                  !- Program Line 9
  Set loads_clg_tot = (@Max loads_clg_tot 0); !- Program Line 10

OS:AdditionalProperties,
  {055a3aae-7ed1-4c5f-b76f-5ef0f4534e1c}, !- Handle
  {aa8c5328-bc82-4c11-8b62-2f44f901f95f}, !- Object Name
  ObjectType,                             !- Feature Name 1
  String,                                 !- Feature Data Type 1
  total loads program;                    !- Feature Value 1

OS:EnergyManagementSystem:ProgramCallingManager,
  {f6bf64e5-dc00-4d84-865c-942d1f8770c2}, !- Handle
  total_loads_program_calling_manager,    !- Name
  EndOfZoneTimestepAfterZoneReporting,    !- EnergyPlus Model Calling Point
  {aa8c5328-bc82-4c11-8b62-2f44f901f95f}; !- Program Name 1

OS:Output:Diagnostics,
  {645e30e5-5058-44bb-b4fa-6212f2a4c60f}, !- Handle
  DisplayAdvancedReportVariables;         !- Key 1

OS:EnergyManagementSystem:Program,
  {c46cefc6-87b5-4da7-ad64-a699817b53b3}, !- Handle
  component_loads_program,                !- Name
  Set loads_htg_walls = 0,                !- Program Line 1
  Set loads_htg_rim_joists = 0,           !- Program Line 2
  Set loads_htg_foundation_walls = 0,     !- Program Line 3
  Set loads_htg_floors = 0,               !- Program Line 4
  Set loads_htg_slabs = 0,                !- Program Line 5
  Set loads_htg_ceilings = 0,             !- Program Line 6
  Set loads_htg_roofs = 0,                !- Program Line 7
  Set loads_htg_windows_conduction = 0,   !- Program Line 8
  Set loads_htg_windows_solar = 0,        !- Program Line 9
  Set loads_htg_doors = 0,                !- Program Line 10
  Set loads_htg_skylights_conduction = 0, !- Program Line 11
  Set loads_htg_skylights_solar = 0,      !- Program Line 12
  Set loads_htg_internal_mass = 0,        !- Program Line 13
  Set loads_htg_intgains = 0,             !- Program Line 14
  Set loads_htg_lighting = 0,             !- Program Line 15
  Set loads_htg_infil = 0,                !- Program Line 16
  Set loads_htg_mechvent = 0,             !- Program Line 17
  Set loads_htg_natvent = 0,              !- Program Line 18
  Set loads_htg_whf = 0,                  !- Program Line 19
  Set loads_htg_ducts = 0,                !- Program Line 20
  Set loads_clg_walls = 0,                !- Program Line 21
  Set loads_clg_rim_joists = 0,           !- Program Line 22
  Set loads_clg_foundation_walls = 0,     !- Program Line 23
  Set loads_clg_floors = 0,               !- Program Line 24
  Set loads_clg_slabs = 0,                !- Program Line 25
  Set loads_clg_ceilings = 0,             !- Program Line 26
  Set loads_clg_roofs = 0,                !- Program Line 27
  Set loads_clg_windows_conduction = 0,   !- Program Line 28
  Set loads_clg_windows_solar = 0,        !- Program Line 29
  Set loads_clg_doors = 0,                !- Program Line 30
  Set loads_clg_skylights_conduction = 0, !- Program Line 31
  Set loads_clg_skylights_solar = 0,      !- Program Line 32
  Set loads_clg_internal_mass = 0,        !- Program Line 33
  Set loads_clg_intgains = 0,             !- Program Line 34
  Set loads_clg_lighting = 0,             !- Program Line 35
  Set loads_clg_infil = 0,                !- Program Line 36
  Set loads_clg_mechvent = 0,             !- Program Line 37
  Set loads_clg_natvent = 0,              !- Program Line 38
  Set loads_clg_whf = 0,                  !- Program Line 39
  Set loads_clg_ducts = 0,                !- Program Line 40
  Set hr_walls = 0,                       !- Program Line 41
  Set hr_walls = hr_walls + s_conv_2 + s_ig_2 + s_sol_2 + s_lgt_2 + s_surf_2, !- Program Line 42
  Set hr_walls = hr_walls + s_conv_3 + s_ig_3 + s_sol_3 + s_lgt_3 + s_surf_3, !- Program Line 43
  Set hr_walls = hr_walls + s_conv_4 + s_ig_4 + s_sol_4 + s_lgt_4 + s_surf_4, !- Program Line 44
  Set hr_walls = hr_walls + s_conv_5 + s_ig_5 + s_sol_5 + s_lgt_5 + s_surf_5, !- Program Line 45
  Set hr_rim_joists = 0,                  !- Program Line 46
  Set hr_foundation_walls = 0,            !- Program Line 47
  Set hr_floors = 0,                      !- Program Line 48
  Set hr_floors = hr_floors + s_conv + s_ig + s_sol + s_lgt + s_surf, !- Program Line 49
  Set hr_slabs = 0,                       !- Program Line 50
  Set hr_ceilings = 0,                    !- Program Line 51
  Set hr_roofs = 0,                       !- Program Line 52
  Set hr_roofs = hr_roofs + s_conv_1 + s_ig_1 + s_sol_1 + s_lgt_1 + s_surf_1, !- Program Line 53
  Set hr_windows_conduction = 0,          !- Program Line 54
  Set hr_windows_conduction = hr_windows_conduction + ss_conv, !- Program Line 55
  Set hr_windows_conduction = hr_windows_conduction + ss_ig, !- Program Line 56
  Set hr_windows_conduction = hr_windows_conduction + ss_surf, !- Program Line 57
  Set hr_windows_solar = 0,               !- Program Line 58
  Set hr_windows_solar = hr_windows_solar - ss_trans_in * ZoneTimestep * 3600 + ss_back_out * ZoneTimestep * 3600 + ss_trans_out * ZoneTimestep * 3600, !- Program Line 59
  Set hr_doors = 0,                       !- Program Line 60
  Set hr_skylights_conduction = 0,        !- Program Line 61
  Set hr_skylights_solar = 0,             !- Program Line 62
  Set hr_internal_mass = 0,               !- Program Line 63
  Set hr_internal_mass = hr_internal_mass + im_conv + im_ig + im_sol + im_lgt + im_surf, !- Program Line 64
  Set hr_internal_mass = hr_internal_mass + im_conv_1 + im_ig_1 + im_sol_1 + im_lgt_1 + im_surf_1, !- Program Line 65
  Set hr_intgains = 0,                    !- Program Line 66
  Set hr_intgains = hr_intgains - ig_ee_conv - ig_ee_rad - ig_ee_conv_1 - ig_ee_rad_1 - ig_ee_conv_2 - ig_ee_rad_2 - ig_ee_conv_3 - ig_ee_rad_3 - ig_ee_conv_4 - ig_ee_rad_4 - ig_ee_conv_5 - ig_ee_rad_5 - ig_ee_conv_6 - ig_ee_rad_6 - ig_ee_conv_7 - ig_ee_rad_7 - ig_oe_conv - ig_oe_rad - ig_oe_conv_1 - ig_oe_rad_1 - ig_oe_conv_2 - ig_oe_rad_2 - ig_oe_conv_3 - ig_oe_rad_3 - ig_oe_conv_4 - ig_oe_rad_4 - ig_ppl_conv - ig_ppl_rad, !- Program Line 67
  Set hr_lighting = 0,                    !- Program Line 68
  Set hr_lighting = hr_lighting - ig_lgt_conv - ig_lgt_rad - ig_lgt_vis, !- Program Line 69
  Set hr_infil = 0,                       !- Program Line 70
  Set hr_infil = hr_infil - airflow_gain + airflow_loss, !- Program Line 71
  Set hr_natvent = 0,                     !- Program Line 72
  Set hr_natvent = hr_natvent - airflow_gain_1 + airflow_loss_1, !- Program Line 73
  Set hr_whf = 0,                         !- Program Line 74
  Set hr_whf = hr_whf - airflow_gain_2 + airflow_loss_2, !- Program Line 75
  Set hr_mechvent = 0,                    !- Program Line 76
  Set hr_mechvent = hr_mechvent - mv_conv - mv_rad - mv_conv_1 - mv_rad_1 - mv_conv_2 - mv_rad_2 - mv_conv_3 - mv_rad_3 - mv_conv_4 - mv_rad_4 - mv_conv_5 - mv_rad_5, !- Program Line 77
  Set hr_ducts = 0,                       !- Program Line 78
  Set hr_intgains = hr_intgains + dhw_loss * (1.0*(1-dhw_rtf) + 1.0*dhw_rtf), !- Program Line 79
  Set htg_mode = 0,                       !- Program Line 80
  Set clg_mode = 0,                       !- Program Line 81
  If (htg_load_cond > 0),                 !- Program Line 82
  Set htg_mode = 1.0,                     !- Program Line 83
  ElseIf (clg_load_cond > 0),             !- Program Line 84
  Set clg_mode = 0.0,                     !- Program Line 85
  Else,                                   !- Program Line 86
  Set htg_season = 0,                     !- Program Line 87
  Set clg_season = 0,                     !- Program Line 88
  If ((DayOfYear >= 1) && (DayOfYear <= 365)), !- Program Line 89
  Set clg_season = 1,                     !- Program Line 90
  EndIf,                                  !- Program Line 91
  If ((DayOfYear >= 1) && (DayOfYear <= 365)), !- Program Line 92
  Set htg_season = 1,                     !- Program Line 93
  EndIf,                                  !- Program Line 94
  If ((airflow_gain_1 <> 0) || (airflow_loss_1 <> 0)) && (clg_season == 1), !- Program Line 95
  Set clg_mode = 0.0,                     !- Program Line 96
  ElseIf ((airflow_gain_2 <> 0) || (airflow_loss_2 <> 0)) && (clg_season == 1), !- Program Line 97
  Set clg_mode = 0.0,                     !- Program Line 98
  Else,                                   !- Program Line 99
  Set Tmid_setpoint = (htg_sp_s_1 + clg_sp_s_1) / 2, !- Program Line 100
  If (tin_s_1 > Tmid_setpoint) && (clg_season == 1), !- Program Line 101
  Set clg_mode = 0.0,                     !- Program Line 102
  ElseIf (tin_s_1 < Tmid_setpoint) && (htg_season == 1), !- Program Line 103
  Set htg_mode = 1.0,                     !- Program Line 104
  EndIf,                                  !- Program Line 105
  EndIf,                                  !- Program Line 106
  EndIf,                                  !- Program Line 107
  Set loads_htg_walls = loads_htg_walls + (hr_walls * htg_mode * 1), !- Program Line 108
  Set loads_htg_rim_joists = loads_htg_rim_joists + (hr_rim_joists * htg_mode * 1), !- Program Line 109
  Set loads_htg_foundation_walls = loads_htg_foundation_walls + (hr_foundation_walls * htg_mode * 1), !- Program Line 110
  Set loads_htg_floors = loads_htg_floors + (hr_floors * htg_mode * 1), !- Program Line 111
  Set loads_htg_slabs = loads_htg_slabs + (hr_slabs * htg_mode * 1), !- Program Line 112
  Set loads_htg_ceilings = loads_htg_ceilings + (hr_ceilings * htg_mode * 1), !- Program Line 113
  Set loads_htg_roofs = loads_htg_roofs + (hr_roofs * htg_mode * 1), !- Program Line 114
  Set loads_htg_windows_conduction = loads_htg_windows_conduction + (hr_windows_conduction * htg_mode * 1), !- Program Line 115
  Set loads_htg_windows_solar = loads_htg_windows_solar + (hr_windows_solar * htg_mode * 1), !- Program Line 116
  Set loads_htg_doors = loads_htg_doors + (hr_doors * htg_mode * 1), !- Program Line 117
  Set loads_htg_skylights_conduction = loads_htg_skylights_conduction + (hr_skylights_conduction * htg_mode * 1), !- Program Line 118
  Set loads_htg_skylights_solar = loads_htg_skylights_solar + (hr_skylights_solar * htg_mode * 1), !- Program Line 119
  Set loads_htg_internal_mass = loads_htg_internal_mass + (hr_internal_mass * htg_mode * 1), !- Program Line 120
  Set loads_htg_intgains = loads_htg_intgains + (hr_intgains * htg_mode * 1), !- Program Line 121
  Set loads_htg_lighting = loads_htg_lighting + (hr_lighting * htg_mode * 1), !- Program Line 122
  Set loads_htg_infil = loads_htg_infil + (hr_infil * htg_mode * 1), !- Program Line 123
  Set loads_htg_mechvent = loads_htg_mechvent + (hr_mechvent * htg_mode * 1), !- Program Line 124
  Set loads_htg_natvent = loads_htg_natvent + (hr_natvent * htg_mode * 1), !- Program Line 125
  Set loads_htg_whf = loads_htg_whf + (hr_whf * htg_mode * 1), !- Program Line 126
  Set loads_htg_ducts = loads_htg_ducts + (hr_ducts * htg_mode * 1), !- Program Line 127
  Set loads_clg_walls = loads_clg_walls + (-hr_walls * clg_mode * 1), !- Program Line 128
  Set loads_clg_rim_joists = loads_clg_rim_joists + (-hr_rim_joists * clg_mode * 1), !- Program Line 129
  Set loads_clg_foundation_walls = loads_clg_foundation_walls + (-hr_foundation_walls * clg_mode * 1), !- Program Line 130
  Set loads_clg_floors = loads_clg_floors + (-hr_floors * clg_mode * 1), !- Program Line 131
  Set loads_clg_slabs = loads_clg_slabs + (-hr_slabs * clg_mode * 1), !- Program Line 132
  Set loads_clg_ceilings = loads_clg_ceilings + (-hr_ceilings * clg_mode * 1), !- Program Line 133
  Set loads_clg_roofs = loads_clg_roofs + (-hr_roofs * clg_mode * 1), !- Program Line 134
  Set loads_clg_windows_conduction = loads_clg_windows_conduction + (-hr_windows_conduction * clg_mode * 1), !- Program Line 135
  Set loads_clg_windows_solar = loads_clg_windows_solar + (-hr_windows_solar * clg_mode * 1), !- Program Line 136
  Set loads_clg_doors = loads_clg_doors + (-hr_doors * clg_mode * 1), !- Program Line 137
  Set loads_clg_skylights_conduction = loads_clg_skylights_conduction + (-hr_skylights_conduction * clg_mode * 1), !- Program Line 138
  Set loads_clg_skylights_solar = loads_clg_skylights_solar + (-hr_skylights_solar * clg_mode * 1), !- Program Line 139
  Set loads_clg_internal_mass = loads_clg_internal_mass + (-hr_internal_mass * clg_mode * 1), !- Program Line 140
  Set loads_clg_intgains = loads_clg_intgains + (-hr_intgains * clg_mode * 1), !- Program Line 141
  Set loads_clg_lighting = loads_clg_lighting + (-hr_lighting * clg_mode * 1), !- Program Line 142
  Set loads_clg_infil = loads_clg_infil + (-hr_infil * clg_mode * 1), !- Program Line 143
  Set loads_clg_mechvent = loads_clg_mechvent + (-hr_mechvent * clg_mode * 1), !- Program Line 144
  Set loads_clg_natvent = loads_clg_natvent + (-hr_natvent * clg_mode * 1), !- Program Line 145
  Set loads_clg_whf = loads_clg_whf + (-hr_whf * clg_mode * 1), !- Program Line 146
  Set loads_clg_ducts = loads_clg_ducts + (-hr_ducts * clg_mode * 1); !- Program Line 147

OS:AdditionalProperties,
  {b2f91659-2a37-47b1-8974-02480e0db897}, !- Handle
  {c46cefc6-87b5-4da7-ad64-a699817b53b3}, !- Object Name
  ObjectType,                             !- Feature Name 1
  String,                                 !- Feature Data Type 1
  component loads program;                !- Feature Value 1

OS:EnergyManagementSystem:Sensor,
  {64c0e870-8ddc-423d-9a1b-05c0b31f2fd8}, !- Handle
  s_conv,                                 !- Name
  Floor1,                                 !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Convection Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {c0b948b5-20fc-46bb-a012-2c234ce1fe57}, !- Handle
  s_ig,                                   !- Name
  Floor1,                                 !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Internal Gains Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {d45006c4-c867-42f9-9504-63694642b3ce}, !- Handle
  s_sol,                                  !- Name
  Floor1,                                 !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Solar Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {8e82999c-2a60-45cd-848f-ef942f6c8af2}, !- Handle
  s_lgt,                                  !- Name
  Floor1,                                 !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Lights Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {51b8c74f-e0c3-4b35-adf1-1889c220fd85}, !- Handle
  s_surf,                                 !- Name
  Floor1,                                 !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Net Surface Thermal Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {de7d3361-4729-4773-89ae-5a16e3e2edd7}, !- Handle
  s_conv_1,                               !- Name
  Roof1,                                  !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Convection Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {503a7518-b42d-4848-9b5a-c834d513e49d}, !- Handle
  s_ig_1,                                 !- Name
  Roof1,                                  !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Internal Gains Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {b94186cf-42ed-4060-a808-941f13979032}, !- Handle
  s_sol_1,                                !- Name
  Roof1,                                  !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Solar Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {4e5e20f4-0a2a-48c8-b29f-0acb2ce4c037}, !- Handle
  s_lgt_1,                                !- Name
  Roof1,                                  !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Lights Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {44768816-bf58-4f70-8e66-cc97e4a0d112}, !- Handle
  s_surf_1,                               !- Name
  Roof1,                                  !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Net Surface Thermal Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {c0b91aa2-02f0-4796-bf10-a6c5afdcf743}, !- Handle
  ss_conv,                                !- Name
  Window1,                                !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Convection Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {7c6fbf6b-9509-41de-82c4-a536e92508a1}, !- Handle
  ss_ig,                                  !- Name
  Window1,                                !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Internal Gains Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {ab634b78-fbdc-4f5b-af13-963fedf6b706}, !- Handle
  ss_surf,                                !- Name
  Window1,                                !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Net Surface Thermal Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {890801a8-e03d-4b2f-abec-f1fa092d9d64}, !- Handle
  ss_trans_in,                            !- Name
  Window1,                                !- Output Variable or Output Meter Index Key Name
  Surface Window Transmitted Solar Radiation Rate; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {467cadbc-c278-4138-ba10-d029ebf316a8}, !- Handle
  ss_back_out,                            !- Name
  Window1,                                !- Output Variable or Output Meter Index Key Name
  Surface Window Shortwave from Zone Back Out Window Heat Transfer Rate; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {5a559e71-5349-40d2-a6f4-969163e0cd6c}, !- Handle
  ss_trans_out,                           !- Name
  Window1,                                !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {fd930955-9129-4ed2-b2c9-4712e703185e}, !- Handle
  s_conv_2,                               !- Name
  Wall1,                                  !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Convection Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {0c510434-130c-4864-b5ed-94e406be83c8}, !- Handle
  s_ig_2,                                 !- Name
  Wall1,                                  !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Internal Gains Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {034c7041-a7f0-4460-952d-27c1bcf448cf}, !- Handle
  s_sol_2,                                !- Name
  Wall1,                                  !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Solar Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {d5fedf7d-da04-46ff-9feb-cf6bbc90614a}, !- Handle
  s_lgt_2,                                !- Name
  Wall1,                                  !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Lights Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {21483d24-4e08-4440-bd91-f395a13e3e64}, !- Handle
  s_surf_2,                               !- Name
  Wall1,                                  !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Net Surface Thermal Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {0a765b2b-1f96-4c5d-ae9d-d9ea8dbb7fb7}, !- Handle
  s_conv_3,                               !- Name
  Wall2,                                  !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Convection Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {73d4761a-8c91-4580-9b30-a134a22540ff}, !- Handle
  s_ig_3,                                 !- Name
  Wall2,                                  !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Internal Gains Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {9c3808a2-9371-4174-a8aa-45862859dd62}, !- Handle
  s_sol_3,                                !- Name
  Wall2,                                  !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Solar Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {9404f079-909d-4e23-9b05-e5b32755cb04}, !- Handle
  s_lgt_3,                                !- Name
  Wall2,                                  !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Lights Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {83a7beda-1b5f-4622-a15e-1e2ca25ab207}, !- Handle
  s_surf_3,                               !- Name
  Wall2,                                  !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Net Surface Thermal Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {3197f35a-82d5-4df5-b2c3-6aa143839863}, !- Handle
  s_conv_4,                               !- Name
  Wall3,                                  !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Convection Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {2e413750-28a0-463d-aa9c-3ac270afc33b}, !- Handle
  s_ig_4,                                 !- Name
  Wall3,                                  !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Internal Gains Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {1d70a299-4849-4680-9337-72cf0bb65588}, !- Handle
  s_sol_4,                                !- Name
  Wall3,                                  !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Solar Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {8705b88b-70d0-4600-9404-021138c42eba}, !- Handle
  s_lgt_4,                                !- Name
  Wall3,                                  !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Lights Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {e7011925-555e-479d-9aa5-799df559a687}, !- Handle
  s_surf_4,                               !- Name
  Wall3,                                  !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Net Surface Thermal Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {5b6b20e9-fc66-4f30-88a6-27696be9a401}, !- Handle
  s_conv_5,                               !- Name
  Wall4,                                  !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Convection Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {8d3287f4-882e-4519-aecb-3eb7db760742}, !- Handle
  s_ig_5,                                 !- Name
  Wall4,                                  !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Internal Gains Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {2f08f00a-3570-4eb1-bc00-9ab0b4eef277}, !- Handle
  s_sol_5,                                !- Name
  Wall4,                                  !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Solar Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {237f5457-1de0-4ec5-a7d5-3a245a84c810}, !- Handle
  s_lgt_5,                                !- Name
  Wall4,                                  !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Lights Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {08382a95-8c69-4f12-8e4c-7d0ddeac50b9}, !- Handle
  s_surf_5,                               !- Name
  Wall4,                                  !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Net Surface Thermal Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {5d4490ed-b3b4-42be-88b4-151df2aae596}, !- Handle
  im_conv,                                !- Name
  furniture mass conditioned space 1,     !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Convection Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {7f679fb6-9574-4e8d-b792-d1b5542ae511}, !- Handle
  im_ig,                                  !- Name
  furniture mass conditioned space 1,     !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Internal Gains Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {5aa332ac-8507-4f6e-a092-f02bec596074}, !- Handle
  im_sol,                                 !- Name
  furniture mass conditioned space 1,     !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Solar Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {1c1a0a42-cf74-420e-8312-ac9195363aba}, !- Handle
  im_lgt,                                 !- Name
  furniture mass conditioned space 1,     !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Lights Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {5fd2014a-4c88-4ded-bf03-d15e03f01d34}, !- Handle
  im_surf,                                !- Name
  furniture mass conditioned space 1,     !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Net Surface Thermal Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {67eee677-c50c-452e-ab70-4ab5d7c3ff41}, !- Handle
  im_conv_1,                              !- Name
  partition wall mass,                    !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Convection Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {e5dc1d4e-fa1b-4fc6-97dd-a31237d9d2fe}, !- Handle
  im_ig_1,                                !- Name
  partition wall mass,                    !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Internal Gains Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {aaca07b1-6810-4234-b8d6-e3ff6a6e7abb}, !- Handle
  im_sol_1,                               !- Name
  partition wall mass,                    !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Solar Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {f8934ef6-e596-44c0-b20d-8dcb519ccb09}, !- Handle
  im_lgt_1,                               !- Name
  partition wall mass,                    !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Lights Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {da6e163d-4e02-419c-9234-5d44466d6529}, !- Handle
  im_surf_1,                              !- Name
  partition wall mass,                    !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Net Surface Thermal Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {2136b263-c210-4695-aaf4-27373b7279dc}, !- Handle
  airflow_gain,                           !- Name
  infil flow,                             !- Output Variable or Output Meter Index Key Name
  Infiltration Sensible Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {80a5b57e-e953-4d99-a45b-981c648b7f4b}, !- Handle
  airflow_loss,                           !- Name
  infil flow,                             !- Output Variable or Output Meter Index Key Name
  Infiltration Sensible Heat Loss Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {cd4d43ce-3c27-4845-a64d-12b18190674e}, !- Handle
  airflow_gain_1,                         !- Name
  natural vent flow,                      !- Output Variable or Output Meter Index Key Name
  Infiltration Sensible Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {3e9c0aad-7353-40e8-8e8d-5a5e3fd953d4}, !- Handle
  airflow_loss_1,                         !- Name
  natural vent flow,                      !- Output Variable or Output Meter Index Key Name
  Infiltration Sensible Heat Loss Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {9456b0b7-8de3-4d88-82aa-4a529b045e01}, !- Handle
  airflow_gain_2,                         !- Name
  whole house fan flow,                   !- Output Variable or Output Meter Index Key Name
  Infiltration Sensible Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {f6db4be7-8e51-42da-a89e-bfc99515603a}, !- Handle
  airflow_loss_2,                         !- Name
  whole house fan flow,                   !- Output Variable or Output Meter Index Key Name
  Infiltration Sensible Heat Loss Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {8211a34e-9e4a-4a4d-96ae-a6cf45915696}, !- Handle
  mv_conv,                                !- Name
  mech vent bath fan 0,                   !- Output Variable or Output Meter Index Key Name
  Electric Equipment Convective Heating Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {69550799-8d13-461b-b79f-13fc2f6aadf7}, !- Handle
  mv_rad,                                 !- Name
  mech vent bath fan 0,                   !- Output Variable or Output Meter Index Key Name
  Electric Equipment Radiant Heating Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {e1e9c2b0-6710-4ecd-9595-427ec5695f46}, !- Handle
  mv_conv_1,                              !- Name
  mech vent house fan,                    !- Output Variable or Output Meter Index Key Name
  Electric Equipment Convective Heating Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {50030586-c842-4970-b284-8423bf936a2f}, !- Handle
  mv_rad_1,                               !- Name
  mech vent house fan,                    !- Output Variable or Output Meter Index Key Name
  Electric Equipment Radiant Heating Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {9f917e18-f6c0-48d6-a78c-a21e224534fb}, !- Handle
  mv_conv_2,                              !- Name
  mech vent house fan cfis,               !- Output Variable or Output Meter Index Key Name
  Electric Equipment Convective Heating Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {60aee1d0-20c5-4968-90a1-6290f3b2ba7d}, !- Handle
  mv_rad_2,                               !- Name
  mech vent house fan cfis,               !- Output Variable or Output Meter Index Key Name
  Electric Equipment Radiant Heating Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {6960945e-04b6-4ff5-bf61-142b22ee4b1a}, !- Handle
  mv_conv_3,                              !- Name
  mech vent range fan 0,                  !- Output Variable or Output Meter Index Key Name
  Electric Equipment Convective Heating Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {a3baa985-c59a-4c24-8566-03c0adc3d4ee}, !- Handle
  mv_rad_3,                               !- Name
  mech vent range fan 0,                  !- Output Variable or Output Meter Index Key Name
  Electric Equipment Radiant Heating Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {862bad65-156d-460e-a875-051a34955ff5}, !- Handle
  mv_conv_4,                              !- Name
  mech vent house fan latent load,        !- Output Variable or Output Meter Index Key Name
  Other Equipment Convective Heating Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {f862e32c-1f5b-4f81-82e7-3238f92d5829}, !- Handle
  mv_rad_4,                               !- Name
  mech vent house fan latent load,        !- Output Variable or Output Meter Index Key Name
  Other Equipment Radiant Heating Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {32064119-80ad-47ed-a998-a2cf28502da7}, !- Handle
  mv_conv_5,                              !- Name
  mech vent house fan sensible load,      !- Output Variable or Output Meter Index Key Name
  Other Equipment Convective Heating Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {f6f7c110-9ffd-45ab-a6d1-59e22573e0c8}, !- Handle
  mv_rad_5,                               !- Name
  mech vent house fan sensible load,      !- Output Variable or Output Meter Index Key Name
  Other Equipment Radiant Heating Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {1a7be8b8-52ea-4748-b5dd-8155ba82ee5f}, !- Handle
  ig_lgt_conv,                            !- Name
  interior lighting,                      !- Output Variable or Output Meter Index Key Name
  Lights Convective Heating Energy;       !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {794da71b-1b68-45fd-9bf9-dacadcdfe61f}, !- Handle
  ig_lgt_rad,                             !- Name
  interior lighting,                      !- Output Variable or Output Meter Index Key Name
  Lights Radiant Heating Energy;          !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {76d0abfe-b80f-4133-b5ef-79fa6d67c938}, !- Handle
  ig_lgt_vis,                             !- Name
  interior lighting,                      !- Output Variable or Output Meter Index Key Name
  Lights Visible Radiation Heating Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {2375832c-1848-49c8-b9b6-43d2e443e8af}, !- Handle
  ig_ee_conv,                             !- Name
  clothes dryer,                          !- Output Variable or Output Meter Index Key Name
  Electric Equipment Convective Heating Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {42eb6859-cebb-4531-aed6-1af2445cadce}, !- Handle
  ig_ee_rad,                              !- Name
  clothes dryer,                          !- Output Variable or Output Meter Index Key Name
  Electric Equipment Radiant Heating Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {d6194c5d-bb9d-4d1d-af16-ac8d4e8f44d5}, !- Handle
  ig_ee_conv_1,                           !- Name
  clothes washer,                         !- Output Variable or Output Meter Index Key Name
  Electric Equipment Convective Heating Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {fb609a3e-6f55-4052-b53e-3533e9fac4b4}, !- Handle
  ig_ee_rad_1,                            !- Name
  clothes washer,                         !- Output Variable or Output Meter Index Key Name
  Electric Equipment Radiant Heating Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {626578d9-53f8-4131-a696-9c4b2522bff7}, !- Handle
  ig_ee_conv_2,                           !- Name
  cooking range,                          !- Output Variable or Output Meter Index Key Name
  Electric Equipment Convective Heating Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {96c17aba-95a4-4ab2-9fd3-f6407ea7b5ec}, !- Handle
  ig_ee_rad_2,                            !- Name
  cooking range,                          !- Output Variable or Output Meter Index Key Name
  Electric Equipment Radiant Heating Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {139f74cd-db09-401d-ab9c-ffe849be6d89}, !- Handle
  ig_ee_conv_3,                           !- Name
  dishwasher,                             !- Output Variable or Output Meter Index Key Name
  Electric Equipment Convective Heating Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {b3f7ce4b-85cd-4b63-8a23-05f54b8f1a8f}, !- Handle
  ig_ee_rad_3,                            !- Name
  dishwasher,                             !- Output Variable or Output Meter Index Key Name
  Electric Equipment Radiant Heating Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {22a41acc-e1f9-4b41-807c-a4a316966e8b}, !- Handle
  ig_ee_conv_4,                           !- Name
  fridge,                                 !- Output Variable or Output Meter Index Key Name
  Electric Equipment Convective Heating Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {4d9cfedc-6834-4ecf-b39f-8f29fa8fa5f0}, !- Handle
  ig_ee_rad_4,                            !- Name
  fridge,                                 !- Output Variable or Output Meter Index Key Name
  Electric Equipment Radiant Heating Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {58340fae-b2df-4b0e-9676-e46cfda5a124}, !- Handle
  ig_ee_conv_5,                           !- Name
  misc plug loads,                        !- Output Variable or Output Meter Index Key Name
  Electric Equipment Convective Heating Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {98535584-93c2-4167-acbb-92631de59182}, !- Handle
  ig_ee_rad_5,                            !- Name
  misc plug loads,                        !- Output Variable or Output Meter Index Key Name
  Electric Equipment Radiant Heating Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {be664049-bd9c-4d02-9d1d-4c283a8f3ad4}, !- Handle
  ig_ee_conv_6,                           !- Name
  misc tv,                                !- Output Variable or Output Meter Index Key Name
  Electric Equipment Convective Heating Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {b59bb212-921c-4d7c-85b9-43fd31cec2af}, !- Handle
  ig_ee_rad_6,                            !- Name
  misc tv,                                !- Output Variable or Output Meter Index Key Name
  Electric Equipment Radiant Heating Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {a10e721e-99b0-4499-97c4-ecdddc6189a0}, !- Handle
  ig_ee_conv_7,                           !- Name
  whole house fan,                        !- Output Variable or Output Meter Index Key Name
  Electric Equipment Convective Heating Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {7bb34b47-574d-4bd6-a964-5dd3a9a6cee7}, !- Handle
  ig_ee_rad_7,                            !- Name
  whole house fan,                        !- Output Variable or Output Meter Index Key Name
  Electric Equipment Radiant Heating Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {98cef5fd-0419-459e-9696-044e249c3eaa}, !- Handle
  ig_oe_conv,                             !- Name
  clothes dryer 1,                        !- Output Variable or Output Meter Index Key Name
  Other Equipment Convective Heating Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {a17bc654-ebf7-453d-80ff-3d7ccb7fb920}, !- Handle
  ig_oe_rad,                              !- Name
  clothes dryer 1,                        !- Output Variable or Output Meter Index Key Name
  Other Equipment Radiant Heating Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {000fe7c2-145e-4a69-a386-eb3d889e2d22}, !- Handle
  ig_oe_conv_1,                           !- Name
  cooking range 1,                        !- Output Variable or Output Meter Index Key Name
  Other Equipment Convective Heating Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {0e9c9df9-44ff-4c1f-ba4b-3f0027cd7c15}, !- Handle
  ig_oe_rad_1,                            !- Name
  cooking range 1,                        !- Output Variable or Output Meter Index Key Name
  Other Equipment Radiant Heating Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {616fa0e8-5e44-46e1-8790-4e0efaae76c5}, !- Handle
  ig_oe_conv_2,                           !- Name
  general water use latent,               !- Output Variable or Output Meter Index Key Name
  Other Equipment Convective Heating Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {b3689abe-6c3f-4769-9947-effff9d65f94}, !- Handle
  ig_oe_rad_2,                            !- Name
  general water use latent,               !- Output Variable or Output Meter Index Key Name
  Other Equipment Radiant Heating Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {61ef6f28-ed5d-448c-bb78-699f618d9db9}, !- Handle
  ig_oe_conv_3,                           !- Name
  general water use sensible,             !- Output Variable or Output Meter Index Key Name
  Other Equipment Convective Heating Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {1d38bd9f-abdf-4e53-9842-9f4eb82e7a72}, !- Handle
  ig_oe_rad_3,                            !- Name
  general water use sensible,             !- Output Variable or Output Meter Index Key Name
  Other Equipment Radiant Heating Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {e1bd789a-e6eb-480a-9c4d-1afe35fab148}, !- Handle
  ig_oe_conv_4,                           !- Name
  water heater energy adjustment1,        !- Output Variable or Output Meter Index Key Name
  Other Equipment Convective Heating Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {74dfeff8-aca7-435c-8ed7-462130b3c616}, !- Handle
  ig_oe_rad_4,                            !- Name
  water heater energy adjustment1,        !- Output Variable or Output Meter Index Key Name
  Other Equipment Radiant Heating Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {401eda4b-af27-43ef-a7a0-62b568fc2b9e}, !- Handle
  ig_ppl_conv,                            !- Name
  occupants,                              !- Output Variable or Output Meter Index Key Name
  People Convective Heating Energy;       !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {b442dba2-80ab-4afe-9e1f-bb84d84ee311}, !- Handle
  ig_ppl_rad,                             !- Name
  occupants,                              !- Output Variable or Output Meter Index Key Name
  People Radiant Heating Energy;          !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {bb90ba44-f498-484d-89a5-914aa3ac8d96}, !- Handle
  dhw_loss,                               !- Name
  water heater,                           !- Output Variable or Output Meter Index Key Name
  Water Heater Heat Loss Energy;          !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {6d1733d2-a7ab-4f22-9ded-92b826522c88}, !- Handle
  dhw_rtf,                                !- Name
  water heater,                           !- Output Variable or Output Meter Index Key Name
  Water Heater Runtime Fraction;          !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {816670a9-6254-4d90-a89c-38cf7318863a}, !- Handle
  tin_s_1,                                !- Name
  conditioned space,                      !- Output Variable or Output Meter Index Key Name
  Zone Mean Air Temperature;              !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {12bb985f-eb76-41aa-9fe6-8facec18218c}, !- Handle
  htg_sp_s_1,                             !- Name
  heating setpoint,                       !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {018c9daf-69f0-489b-adf1-b4e6e43402c0}, !- Handle
  clg_sp_s_1,                             !- Name
  cooling setpoint,                       !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:ProgramCallingManager,
  {5b05951c-b583-4564-8d8b-22beb34c1a02}, !- Handle
  component_loads_program_calling_manager, !- Name
  EndOfZoneTimestepAfterZoneReporting,    !- EnergyPlus Model Calling Point
  {c46cefc6-87b5-4da7-ad64-a699817b53b3}; !- Program Name 1

OS:EnergyManagementSystem:Program,
  {b5563ee9-9a3f-492d-811b-83b281e619f9}, !- Handle
  total_airflows_program,                 !- Name
  Set total_infil_flow_rate = 0,          !- Program Line 1
  Set total_mechvent_flow_rate = 0,       !- Program Line 2
  Set total_natvent_flow_rate = 0,        !- Program Line 3
  Set total_whf_flow_rate = 0,            !- Program Line 4
  Set total_infil_flow_rate = total_infil_flow_rate + (infil_program_Qinf * 1), !- Program Line 5
  Set total_mechvent_flow_rate = total_mechvent_flow_rate + (infil_program_Qfan * 1), !- Program Line 6
  Set total_natvent_flow_rate = total_natvent_flow_rate + (natural_vent_program_Qnv * 1), !- Program Line 7
  Set total_whf_flow_rate = total_whf_flow_rate + (natural_vent_program_Qwhf * 1); !- Program Line 8

OS:AdditionalProperties,
  {da9b0d4b-b4a2-4bd5-8fd8-7b4f04ca4b20}, !- Handle
  {b5563ee9-9a3f-492d-811b-83b281e619f9}, !- Object Name
  ObjectType,                             !- Feature Name 1
  String,                                 !- Feature Data Type 1
  total airflows program;                 !- Feature Value 1

OS:EnergyManagementSystem:ProgramCallingManager,
  {0813df61-0e4a-4fbb-aab3-5939a6eae98e}, !- Handle
  total_airflows_program_calling_manager, !- Name
  EndOfZoneTimestepAfterZoneReporting,    !- EnergyPlus Model Calling Point
  {b5563ee9-9a3f-492d-811b-83b281e619f9}; !- Program Name 1

OS:Output:JSON,
  {80b78b57-3fc8-4447-a1a2-cc1da288d344}, !- Handle
  TimeSeriesAndTabular,                   !- Option Type
  No,                                     !- Output JSON
  No,                                     !- Output CBOR
  Yes;                                    !- Output MessagePack

OS:OutputControl:Files,
  {6d22ab02-5284-4052-b8ec-b0c971901374}, !- Handle
  No,                                     !- Output CSV
  No,                                     !- Output MTR
  No,                                     !- Output ESO
  No,                                     !- Output EIO
  No,                                     !- Output Tabular
  No,                                     !- Output SQLite
  Yes,                                    !- Output JSON
  No,                                     !- Output AUDIT
  Yes,                                    !- Output Space Sizing
  Yes,                                    !- Output Zone Sizing
  Yes,                                    !- Output System Sizing
  Yes,                                    !- Output DXF
  No,                                     !- Output BND
  No,                                     !- Output RDD
  No,                                     !- Output MDD
  No,                                     !- Output MTD
  No,                                     !- Output SHD
  Yes,                                    !- Output DFS
  Yes,                                    !- Output GLHE
  Yes,                                    !- Output DelightIn
  Yes,                                    !- Output DelightELdmp
  Yes,                                    !- Output DelightDFdmp
  Yes,                                    !- Output EDD
  Yes,                                    !- Output DBG
  No,                                     !- Output PerfLog
  Yes,                                    !- Output SLN
  Yes,                                    !- Output SCI
  Yes,                                    !- Output WRL
  Yes,                                    !- Output Screen
  Yes,                                    !- Output ExtShd
  Yes;                                    !- Output Tarcog

OS:Building,
  {836465ff-1622-4aab-b241-16721e81399a}, !- Handle
  Building 1,                             !- Name
  ,                                       !- Building Sector Type
  ,                                       !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ;                                       !- Default Schedule Set Name

OS:AdditionalProperties,
  {e6dd3797-7d2e-450c-9ff7-6fae75f855b1}, !- Handle
  {836465ff-1622-4aab-b241-16721e81399a}, !- Object Name
  hpxml_path,                             !- Feature Name 1
  String,                                 !- Feature Data Type 1
  /var/simdata/openstudio/run/home.xml,   !- Feature Value 1
  hpxml_defaults_path,                    !- Feature Name 2
  String,                                 !- Feature Data Type 2
  /var/simdata/openstudio/run/in.xml,     !- Feature Value 2
  building_id,                            !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  emissions_scenario_names,               !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ["AER_HighRECost_Avg"&#44 "AER_HighRECostLowNGPrice_Avg"&#44 "AER_LowRECost_Avg"&#44 "AER_LowRECostHighNGPrice_Avg"&#44 "AER_MidCase_Avg"&#44 "LRMER_HighRECost_15"&#44 "LRMER_HighRECost_25"&#44 "LRMER_HighRECostLowNGPrice_15"&#44 "LRMER_HighRECostLowNGPrice_25"&#44 "LRMER_LowRECost_15"&#44 "LRMER_LowRECost_25"&#44 "LRMER_LowRECostHighNGPrice_15"&#44 "LRMER_LowRECostHighNGPrice_25"&#44 "LRMER_MidCase_15"&#44 "LRMER_MidCase_25"], !- Feature Value 4
  emissions_scenario_types,               !- Feature Name 5
  String,                                 !- Feature Data Type 5
  ["CO2e"&#44 "CO2e"&#44 "CO2e"&#44 "CO2e"&#44 "CO2e"&#44 "CO2e"&#44 "CO2e"&#44 "CO2e"&#44 "CO2e"&#44 "CO2e"&#44 "CO2e"&#44 "CO2e"&#44 "CO2e"&#44 "CO2e"&#44 "CO2e"], !- Feature Value 5
  heated_zones,                           !- Feature Name 6
  String,                                 !- Feature Data Type 6
  ["conditioned space"],                  !- Feature Value 6
  cooled_zones,                           !- Feature Name 7
  String,                                 !- Feature Data Type 7
  [],                                     !- Feature Value 7
  is_southern_hemisphere,                 !- Feature Name 8
  Boolean,                                !- Feature Data Type 8
  false;                                  !- Feature Value 8

OS:Meter:Custom,
  {97f999d7-8953-46a4-94aa-d0405e37dab9}, !- Handle
  Electricity:Total,                      !- Name
  Electricity,                            !- Fuel Type
  ,                                       !- Key Name 1
  Electricity:Facility;                   !- Output Variable or Meter Name 1

OS:Meter:Custom,
  {c372c667-71ca-409d-ada0-c753f333a44a}, !- Handle
  Electricity:Net,                        !- Name
  Electricity,                            !- Fuel Type
  ,                                       !- Key Name 1
  Electricity:Facility;                   !- Output Variable or Meter Name 1

