
OS:Version,
  {f22af5bb-48dc-4a85-93b8-d1bb35d09fd5}, !- Handle
  3.9.0;                                  !- Version Identifier

OS:SimulationControl,
  {2b56bf75-542d-4d76-b826-f5244a53cbba}, !- Handle
  ,                                       !- Do Zone Sizing Calculation
  ,                                       !- Do System Sizing Calculation
  ,                                       !- Do Plant Sizing Calculation
  No;                                     !- Run Simulation for Sizing Periods

OS:Timestep,
  {e832f3e2-0025-4bb0-ae50-edca18d19815}, !- Handle
  4;                                      !- Number of Timesteps per Hour

OS:ShadowCalculation,
  {ec0f8aac-cbdb-4e0b-8d63-dc21ce6bfeec}, !- Handle
  PolygonClipping,                        !- Shading Calculation Method
  ,                                       !- Shading Calculation Update Frequency Method
  20,                                     !- Shading Calculation Update Frequency
  200,                                    !- Maximum Figures in Shadow Overlap Calculations
  ,                                       !- Polygon Clipping Algorithm
  512,                                    !- Pixel Counting Resolution
  ,                                       !- Sky Diffuse Modeling Algorithm
  No,                                     !- Output External Shading Calculation Results
  No,                                     !- Disable Self-Shading Within Shading Zone Groups
  No;                                     !- Disable Self-Shading From Shading Zone Groups to Other Zones

OS:SurfaceConvectionAlgorithm:Outside,
  {3d535068-dfb7-45e3-b3d9-859ecfcfc2c4}, !- Handle
  DOE-2;                                  !- Algorithm

OS:SurfaceConvectionAlgorithm:Inside,
  {b6d4259e-fc2d-4807-a625-29ee14f8370b}, !- Handle
  TARP;                                   !- Algorithm

OS:ZoneCapacitanceMultiplier:ResearchSpecial,
  {2733426a-d4a0-4321-8603-dce0fcaf61a5}, !- Handle
  7,                                      !- Temperature Capacity Multiplier
  15,                                     !- Humidity Capacity Multiplier
  ;                                       !- Carbon Dioxide Capacity Multiplier

OS:ConvergenceLimits,
  {6824a091-74c5-4d0d-9e16-ae0f268f5d10}, !- Handle
  0;                                      !- Minimum System Timestep {minutes}

OS:RunPeriod,
  {949b93d4-f871-46c6-b41e-3f529ffb876f}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:PerformancePrecisionTradeoffs,
  {dd398866-73ba-44d2-8a99-4bafd6718554}, !- Handle
  ,                                       !- Use Coil Direct Solutions
  CarrollMRT;                             !- Zone Radiant Exchange Algorithm

OS:WeatherFile,
  {c0b575b5-6e7b-4f28-bd27-4044720633e0}, !- Handle
  Renton Muni,                            !- City
  WA,                                     !- State Province Region
  USA,                                    !- Country
  customized weather file,                !- Data Source
  727934,                                 !- WMO Number
  47.49,                                  !- Latitude {deg}
  -122.21,                                !- Longitude {deg}
  -8,                                     !- Time Zone {hr}
  9,                                      !- Elevation {m}
  /weather/G5300330.epw,                  !- Url
  B63EE45A,                               !- Checksum
  2018,                                   !- Start Date Actual Year
  Monday;                                 !- Start Day of Week

OS:YearDescription,
  {f8f0cc13-b016-4bc6-8f48-3dd6d9ccf03e}, !- Handle
  2018,                                   !- Calendar Year
  ,                                       !- Day of Week for Start Day
  ;                                       !- Is Leap Year

OS:Site,
  {120eadce-086a-4a20-85d5-db6e2f4cc78e}, !- Handle
  Renton Muni_WA,                         !- Name
  47.49,                                  !- Latitude {deg}
  -122.21,                                !- Longitude {deg}
  -8,                                     !- Time Zone {hr}
  9,                                      !- Elevation {m}
  Suburbs,                                !- Terrain
  Yes;                                    !- Keep Site Location Information

OS:RunPeriodControl:DaylightSavingTime,
  {ef75d2c9-2f94-4757-88cd-612eb011acea}, !- Handle
  Mar 11,                                 !- Start Date
  Nov 4;                                  !- End Date

OS:Site:GroundTemperature:Shallow,
  {e338c39c-7c40-4c1e-8118-ce34b455fbf2}, !- Handle
  9.86948218588496,                       !- January Surface Ground Temperature {C}
  8.64481018209119,                       !- February Surface Ground Temperature {C}
  8.54673405609229,                       !- March Surface Ground Temperature {C}
  9.12790349822362,                       !- April Surface Ground Temperature {C}
  11.4609749553094,                       !- May Surface Ground Temperature {C}
  13.7831779758071,                       !- June Surface Ground Temperature {C}
  15.7964038861824,                       !- July Surface Ground Temperature {C}
  17.071732986123,                        !- August Surface Ground Temperature {C}
  17.1800791980478,                       !- September Surface Ground Temperature {C}
  16.1428133288125,                       !- October Surface Ground Temperature {C}
  14.1809258611464,                       !- November Surface Ground Temperature {C}
  11.9299585708185;                       !- December Surface Ground Temperature {C}

OS:ThermalZone,
  {d47bbdf3-183a-49c7-b962-fa8a927dc993}, !- Handle
  conditioned space,                      !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  606.660121387008,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ca8b0121-905c-40f0-b0c5-b1a2bff8610f}, !- Zone Air Inlet Port List
  {46712a4f-9b3e-4805-a4b5-e6836e297d7d}, !- Zone Air Exhaust Port List
  {61275538-fbfc-4440-9454-0fa11b572630}, !- Zone Air Node Name
  {a75a6ad1-1b99-4f56-a9a9-198c48a00b60}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {c37621dd-4cea-4db9-9849-041a79097365}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {57ca9c20-c6fe-4ade-9ba1-434fce1a7c1d}, !- Handle
  Node 1,                                 !- Name
  {61275538-fbfc-4440-9454-0fa11b572630}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {61275538-fbfc-4440-9454-0fa11b572630}, !- Handle
  {d47bbdf3-183a-49c7-b962-fa8a927dc993}, !- Source Object
  11,                                     !- Outlet Port
  {57ca9c20-c6fe-4ade-9ba1-434fce1a7c1d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ca8b0121-905c-40f0-b0c5-b1a2bff8610f}, !- Handle
  {d47bbdf3-183a-49c7-b962-fa8a927dc993}, !- HVAC Component
  {026b3767-1d15-4046-929b-3f3462786d19}; !- Port 1

OS:PortList,
  {46712a4f-9b3e-4805-a4b5-e6836e297d7d}, !- Handle
  {d47bbdf3-183a-49c7-b962-fa8a927dc993}; !- HVAC Component

OS:PortList,
  {a75a6ad1-1b99-4f56-a9a9-198c48a00b60}, !- Handle
  {d47bbdf3-183a-49c7-b962-fa8a927dc993}, !- HVAC Component
  {8a077ff5-ffac-4d7f-a397-92e39452c51c}; !- Port 1

OS:Sizing:Zone,
  {246b1c64-fa67-48ec-9ff8-f8c935541387}, !- Handle
  {d47bbdf3-183a-49c7-b962-fa8a927dc993}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {c8e1ff4e-2142-47ce-bd50-9ab4837f1ff8}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {d47bbdf3-183a-49c7-b962-fa8a927dc993}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {4584117b-d174-4705-a078-2642780c2bb3}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {80b33f87-2282-4faf-83d8-e9920d7e620b}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {41632f02-83f8-49ea-bc97-4da078936e1b}; !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:AdditionalProperties,
  {93d945b4-5195-44f8-8929-4573a34fd1d5}, !- Handle
  {d47bbdf3-183a-49c7-b962-fa8a927dc993}, !- Object Name
  ObjectType,                             !- Feature Name 1
  String,                                 !- Feature Data Type 1
  conditioned space;                      !- Feature Value 1

OS:Space,
  {53c6377c-6429-4bb9-80c6-a8ac9eda6bc8}, !- Handle
  conditioned space 1,                    !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Building Story Name
  {d47bbdf3-183a-49c7-b962-fa8a927dc993}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  606.660121387008;                       !- Volume {m3}

OS:Schedule:Ruleset,
  {24687a60-937a-45d2-9bc8-5d27427f6335}, !- Handle
  heating setpoint,                       !- Name
  {bcd70ca6-eece-44d0-8fde-96f192aaf7bd}, !- Schedule Type Limits Name
  {d591909a-640b-42af-a417-74734c43024b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d591909a-640b-42af-a417-74734c43024b}, !- Handle
  heating setpoint default day,           !- Name
  {bcd70ca6-eece-44d0-8fde-96f192aaf7bd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {33c4f166-df9f-46a9-96e8-070f0af9110e}, !- Handle
  heating setpoint allday rule,           !- Name
  {24687a60-937a-45d2-9bc8-5d27427f6335}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ea8de64b-c4ab-4e5f-b1cb-5f437bb3baec}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ea8de64b-c4ab-4e5f-b1cb-5f437bb3baec}, !- Handle
  heating setpoint day,                   !- Name
  {bcd70ca6-eece-44d0-8fde-96f192aaf7bd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  23.8888888888889,                       !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  20.5555555555556,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  23.8888888888889;                       !- Value Until Time 3

OS:Schedule:Ruleset,
  {7bac1d10-8d95-42dd-8591-7f7ac011cc42}, !- Handle
  cooling setpoint,                       !- Name
  {bcd70ca6-eece-44d0-8fde-96f192aaf7bd}, !- Schedule Type Limits Name
  {ca9f9d26-6c31-4ef8-916f-a7e450a5e6d9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ca9f9d26-6c31-4ef8-916f-a7e450a5e6d9}, !- Handle
  cooling setpoint default day,           !- Name
  {bcd70ca6-eece-44d0-8fde-96f192aaf7bd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {a1206055-16df-4d11-96bb-5dd4c9894dd3}, !- Handle
  cooling setpoint allday rule,           !- Name
  {7bac1d10-8d95-42dd-8591-7f7ac011cc42}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {fe52e73b-9b75-4142-9d5b-9ca2a4bbbfa6}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {fe52e73b-9b75-4142-9d5b-9ca2a4bbbfa6}, !- Handle
  cooling setpoint day,                   !- Name
  {bcd70ca6-eece-44d0-8fde-96f192aaf7bd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  25.5555555555556;                       !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {c37621dd-4cea-4db9-9849-041a79097365}, !- Handle
  conditioned space temperature setpoint, !- Name
  {24687a60-937a-45d2-9bc8-5d27427f6335}, !- Heating Setpoint Temperature Schedule Name
  {7bac1d10-8d95-42dd-8591-7f7ac011cc42}, !- Cooling Setpoint Temperature Schedule Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

OS:ScheduleTypeLimits,
  {bcd70ca6-eece-44d0-8fde-96f192aaf7bd}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Surface,
  {ea0ef0aa-8805-4c1c-9101-a8b087bed87b}, !- Handle
  Roof1,                                  !- Name
  RoofCeiling,                            !- Surface Type
  {dec911fc-96ed-469b-9ecb-724b97a1b015}, !- Construction Name
  {823d7f10-8ac2-4b46-b518-4b6ffa6c650f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.7837872533888, -38.8472138533888, 5.1816, !- X,Y,Z Vertex 1 {m}
  14.7837872533888, -31.3886388988817, 8.91088747725353, !- X,Y,Z Vertex 2 {m}
  6.4448469466112, -31.3886388988817, 8.91088747725353, !- X,Y,Z Vertex 3 {m}
  6.4448469466112, -38.8472138533888, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {15b04d6a-4e0d-40d0-9d43-f81c6d091d69}, !- Handle
  {ea0ef0aa-8805-4c1c-9101-a8b087bed87b}, !- Object Name
  Length,                                 !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  27.358728040608906,                     !- Feature Value 1
  Width,                                  !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  27.358728040608906,                     !- Feature Value 2
  Azimuth,                                !- Feature Name 3
  Integer,                                !- Feature Data Type 3
  180,                                    !- Feature Value 3
  Tilt,                                   !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.5,                                    !- Feature Value 4
  SurfaceType,                            !- Feature Name 5
  String,                                 !- Feature Data Type 5
  Roof;                                   !- Feature Value 5

OS:ThermalZone,
  {c4f32ae4-f0d5-4928-a60b-a21184938664}, !- Handle
  attic - vented,                         !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  157.302808719761,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ffa58028-5638-46fe-a3c2-5bf594b3b90e}, !- Zone Air Inlet Port List
  {e209fec3-834c-4bd4-aadf-416a8d2eeb6c}, !- Zone Air Exhaust Port List
  {321edf0e-d1ba-4326-8a6e-7b4db111872d}, !- Zone Air Node Name
  {7c521495-d9c0-4e08-a868-9ee4ec232668}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {75e3a4f7-8242-4cca-bbaa-d7a9ba80bf97}, !- Handle
  Node 2,                                 !- Name
  {321edf0e-d1ba-4326-8a6e-7b4db111872d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {321edf0e-d1ba-4326-8a6e-7b4db111872d}, !- Handle
  {c4f32ae4-f0d5-4928-a60b-a21184938664}, !- Source Object
  11,                                     !- Outlet Port
  {75e3a4f7-8242-4cca-bbaa-d7a9ba80bf97}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ffa58028-5638-46fe-a3c2-5bf594b3b90e}, !- Handle
  {c4f32ae4-f0d5-4928-a60b-a21184938664}; !- HVAC Component

OS:PortList,
  {e209fec3-834c-4bd4-aadf-416a8d2eeb6c}, !- Handle
  {c4f32ae4-f0d5-4928-a60b-a21184938664}; !- HVAC Component

OS:PortList,
  {7c521495-d9c0-4e08-a868-9ee4ec232668}, !- Handle
  {c4f32ae4-f0d5-4928-a60b-a21184938664}; !- HVAC Component

OS:Sizing:Zone,
  {ea1aed2a-6d51-48c1-a6f8-e42db6a7868f}, !- Handle
  {c4f32ae4-f0d5-4928-a60b-a21184938664}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {b4018d0c-fac7-4111-883c-7a15980e00a3}, !- Handle
  Zone HVAC Equipment List 2,             !- Name
  {c4f32ae4-f0d5-4928-a60b-a21184938664}; !- Thermal Zone

OS:AdditionalProperties,
  {e8ddf1b1-a684-4af3-9af6-cce267ec78a2}, !- Handle
  {c4f32ae4-f0d5-4928-a60b-a21184938664}, !- Object Name
  ObjectType,                             !- Feature Name 1
  String,                                 !- Feature Data Type 1
  attic - vented;                         !- Feature Value 1

OS:Space,
  {823d7f10-8ac2-4b46-b518-4b6ffa6c650f}, !- Handle
  attic - vented 1,                       !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Building Story Name
  {c4f32ae4-f0d5-4928-a60b-a21184938664}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  157.302808719761;                       !- Volume {m3}

OS:Material,
  {67e4c520-25a6-42d2-9614-4328df502057}, !- Handle
  slate or tile shingles,                 !- Name
  Rough,                                  !- Roughness
  0.01905,                                !- Thickness {m}
  0.8409775,                              !- Conductivity {W/m-K}
  1899.972,                               !- Density {kg/m3}
  799.717,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.75,                                   !- Solar Absorptance
  0.75;                                   !- Visible Absorptance

OS:Material,
  {4a317684-667c-4a82-95bb-aaab3869155f}, !- Handle
  roof rigid ins,                         !- Name
  Rough,                                  !- Roughness
  0.00329813704738803,                    !- Thickness {m}
  0.029427,                               !- Conductivity {W/m-K}
  32.04,                                  !- Density {kg/m3}
  1214.23,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {b6bb004a-6024-46e2-901d-353b4c1374ae}, !- Handle
  osb sheathing 0.5 in.,                  !- Name
  Rough,                                  !- Roughness
  0.0127,                                 !- Thickness {m}
  0.1154577,                              !- Conductivity {W/m-K}
  512.64,                                 !- Density {kg/m3}
  1214.23,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:Construction,
  {dec911fc-96ed-469b-9ecb-724b97a1b015}, !- Handle
  Roof1 construction,                     !- Name
  ,                                       !- Surface Rendering Name
  {67e4c520-25a6-42d2-9614-4328df502057}, !- Layer 1
  {4a317684-667c-4a82-95bb-aaab3869155f}, !- Layer 2
  {b6bb004a-6024-46e2-901d-353b4c1374ae}; !- Layer 3

OS:Surface,
  {1451f118-047f-48bb-a5da-e9d3510ca74e}, !- Handle
  Roof2,                                  !- Name
  RoofCeiling,                            !- Surface Type
  {abfa7f86-47aa-4d4a-8ef4-c6b77f8bcd10}, !- Construction Name
  {823d7f10-8ac2-4b46-b518-4b6ffa6c650f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -38.8472138533888, 25.7229759206034, 5.1816, !- X,Y,Z Vertex 1 {m}
  -33.6645382003308, 25.7229759206034, 7.77293782652899, !- X,Y,Z Vertex 2 {m}
  -33.6645382003308, 31.5173834533888, 7.77293782652899, !- X,Y,Z Vertex 3 {m}
  -38.8472138533888, 31.5173834533888, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {9a9db0bf-62ce-4973-b971-128328f1025a}, !- Handle
  {1451f118-047f-48bb-a5da-e9d3510ca74e}, !- Object Name
  Length,                                 !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  19.01052340152685,                      !- Feature Value 1
  Width,                                  !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  19.01052340152685,                      !- Feature Value 2
  Azimuth,                                !- Feature Name 3
  Integer,                                !- Feature Data Type 3
  270,                                    !- Feature Value 3
  Tilt,                                   !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.5,                                    !- Feature Value 4
  SurfaceType,                            !- Feature Name 5
  String,                                 !- Feature Data Type 5
  Roof;                                   !- Feature Value 5

OS:Construction,
  {abfa7f86-47aa-4d4a-8ef4-c6b77f8bcd10}, !- Handle
  Roof2 construction,                     !- Name
  ,                                       !- Surface Rendering Name
  {67e4c520-25a6-42d2-9614-4328df502057}, !- Layer 1
  {4a317684-667c-4a82-95bb-aaab3869155f}, !- Layer 2
  {b6bb004a-6024-46e2-901d-353b4c1374ae}; !- Layer 3

OS:Surface,
  {ca8a7e4c-d340-4680-8bad-1513bb1e1535}, !- Handle
  Roof3,                                  !- Name
  RoofCeiling,                            !- Surface Type
  {094a228c-58f9-4762-89cd-da26ab37ea21}, !- Construction Name
  {823d7f10-8ac2-4b46-b518-4b6ffa6c650f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.8472138533888, -25.7229759206034, 5.1816, !- X,Y,Z Vertex 1 {m}
  33.6645382003308, -25.7229759206034, 7.77293782652899, !- X,Y,Z Vertex 2 {m}
  33.6645382003308, -31.5173834533888, 7.77293782652899, !- X,Y,Z Vertex 3 {m}
  38.8472138533888, -31.5173834533888, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {845f3dd6-ce2b-4976-8600-6407be0a6d1c}, !- Handle
  {ca8a7e4c-d340-4680-8bad-1513bb1e1535}, !- Object Name
  Length,                                 !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  19.01052340152685,                      !- Feature Value 1
  Width,                                  !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  19.01052340152685,                      !- Feature Value 2
  Azimuth,                                !- Feature Name 3
  Integer,                                !- Feature Data Type 3
  90,                                     !- Feature Value 3
  Tilt,                                   !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.5,                                    !- Feature Value 4
  SurfaceType,                            !- Feature Name 5
  String,                                 !- Feature Data Type 5
  Roof;                                   !- Feature Value 5

OS:Construction,
  {094a228c-58f9-4762-89cd-da26ab37ea21}, !- Handle
  Roof3 construction,                     !- Name
  ,                                       !- Surface Rendering Name
  {67e4c520-25a6-42d2-9614-4328df502057}, !- Layer 1
  {4a317684-667c-4a82-95bb-aaab3869155f}, !- Layer 2
  {b6bb004a-6024-46e2-901d-353b4c1374ae}; !- Layer 3

OS:Surface,
  {9ff40d46-888f-48e3-ac76-a1d34b591435}, !- Handle
  Roof4,                                  !- Name
  RoofCeiling,                            !- Surface Type
  {75f731bb-ca1b-41ca-9556-a5a9df540e83}, !- Construction Name
  {823d7f10-8ac2-4b46-b518-4b6ffa6c650f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.7509850154075, 38.8472138533888, 5.1816, !- X,Y,Z Vertex 1 {m}
  19.7509850154075, 32.9030668016412, 8.15367352587381, !- X,Y,Z Vertex 2 {m}
  26.3967434533888, 32.9030668016412, 8.15367352587381, !- X,Y,Z Vertex 3 {m}
  26.3967434533888, 38.8472138533888, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {3b359c35-0474-47cd-af5d-2dab5f672b07}, !- Handle
  {9ff40d46-888f-48e3-ac76-a1d34b591435}, !- Object Name
  Length,                                 !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  21.803669415949233,                     !- Feature Value 1
  Width,                                  !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  21.803669415949233,                     !- Feature Value 2
  Azimuth,                                !- Feature Name 3
  Integer,                                !- Feature Data Type 3
  0,                                      !- Feature Value 3
  Tilt,                                   !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.5,                                    !- Feature Value 4
  SurfaceType,                            !- Feature Name 5
  String,                                 !- Feature Data Type 5
  Roof;                                   !- Feature Value 5

OS:Construction,
  {75f731bb-ca1b-41ca-9556-a5a9df540e83}, !- Handle
  Roof4 construction,                     !- Name
  ,                                       !- Surface Rendering Name
  {67e4c520-25a6-42d2-9614-4328df502057}, !- Layer 1
  {4a317684-667c-4a82-95bb-aaab3869155f}, !- Layer 2
  {b6bb004a-6024-46e2-901d-353b4c1374ae}; !- Layer 3

OS:Surface,
  {e3788dc8-83bb-4ffa-9db1-823dbfaa4d95}, !- Handle
  Wall1,                                  !- Name
  Wall,                                   !- Surface Type
  {fc780bb7-b23b-4c91-b923-e463666d4198}, !- Construction Name
  {e4c457bb-757a-40dd-8f69-67aa82a000e8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -38.8472138533888, 14.5498113565481, 0.3048, !- X,Y,Z Vertex 1 {m}
  -38.8472138533888, 14.5498113565481, 5.1816, !- X,Y,Z Vertex 2 {m}
  -38.8472138533888, 18.2074113565481, 5.1816, !- X,Y,Z Vertex 3 {m}
  -38.8472138533888, 18.2074113565481, 0.3048; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {cba3e0d4-7ce7-4fcf-a43a-a0aa91e2566a}, !- Handle
  {e3788dc8-83bb-4ffa-9db1-823dbfaa4d95}, !- Object Name
  Length,                                 !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  12,                                     !- Feature Value 1
  Azimuth,                                !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  270,                                    !- Feature Value 2
  Tilt,                                   !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  90,                                     !- Feature Value 3
  SurfaceType,                            !- Feature Name 4
  String,                                 !- Feature Data Type 4
  Wall;                                   !- Feature Value 4

OS:ThermalZone,
  {43d458b7-304e-4540-864c-69e9470bd8fe}, !- Handle
  garage,                                 !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  195.726043643904,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c0e83302-658d-487d-95f0-69dc8d730174}, !- Zone Air Inlet Port List
  {b6f0c964-06b7-4d5b-9a2b-4048373fb03b}, !- Zone Air Exhaust Port List
  {bed87efc-2323-4bed-a0b1-0cd8cb817979}, !- Zone Air Node Name
  {8d16ac74-2306-4384-96e3-8230f5fc736d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f6940598-7aee-4e18-bb95-d58462f7c60f}, !- Handle
  Node 3,                                 !- Name
  {bed87efc-2323-4bed-a0b1-0cd8cb817979}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bed87efc-2323-4bed-a0b1-0cd8cb817979}, !- Handle
  {43d458b7-304e-4540-864c-69e9470bd8fe}, !- Source Object
  11,                                     !- Outlet Port
  {f6940598-7aee-4e18-bb95-d58462f7c60f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c0e83302-658d-487d-95f0-69dc8d730174}, !- Handle
  {43d458b7-304e-4540-864c-69e9470bd8fe}; !- HVAC Component

OS:PortList,
  {b6f0c964-06b7-4d5b-9a2b-4048373fb03b}, !- Handle
  {43d458b7-304e-4540-864c-69e9470bd8fe}; !- HVAC Component

OS:PortList,
  {8d16ac74-2306-4384-96e3-8230f5fc736d}, !- Handle
  {43d458b7-304e-4540-864c-69e9470bd8fe}; !- HVAC Component

OS:Sizing:Zone,
  {6eaa1c85-b8dc-4f8d-a13c-6fa561a833e9}, !- Handle
  {43d458b7-304e-4540-864c-69e9470bd8fe}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {7ce9bcdd-9c65-41af-a3ea-5615aac15dfe}, !- Handle
  Zone HVAC Equipment List 3,             !- Name
  {43d458b7-304e-4540-864c-69e9470bd8fe}; !- Thermal Zone

OS:AdditionalProperties,
  {093db586-acd2-47d6-8edc-24bedd3cd48f}, !- Handle
  {43d458b7-304e-4540-864c-69e9470bd8fe}, !- Object Name
  ObjectType,                             !- Feature Name 1
  String,                                 !- Feature Data Type 1
  garage;                                 !- Feature Value 1

OS:Space,
  {e4c457bb-757a-40dd-8f69-67aa82a000e8}, !- Handle
  garage 1,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Building Story Name
  {43d458b7-304e-4540-864c-69e9470bd8fe}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  195.726043643904;                       !- Volume {m3}

OS:Material,
  {c9f99df7-e904-48c2-b86b-a7186575d7e8}, !- Handle
  vinyl siding,                           !- Name
  Rough,                                  !- Roughness
  0.009525,                               !- Thickness {m}
  0.089435,                               !- Conductivity {W/m-K}
  177.822,                                !- Density {kg/m3}
  1046.75,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Material,
  {1f59ff8b-e953-48da-a72b-9422533bc23f}, !- Handle
  osb sheathing 0.5 in. 1,                !- Name
  Rough,                                  !- Roughness
  0.0127,                                 !- Thickness {m}
  0.1154577,                              !- Conductivity {W/m-K}
  512.64,                                 !- Density {kg/m3}
  1214.23,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {7a33b8d1-c19c-4c6d-91af-6e61b46649a4}, !- Handle
  wall stud and cavity,                   !- Name
  Rough,                                  !- Roughness
  0.1397,                                 !- Thickness {m}
  0.419005042209566,                      !- Conductivity {W/m-K}
  139.0536,                               !- Density {kg/m3}
  1170.23755760369,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:Construction,
  {fc780bb7-b23b-4c91-b923-e463666d4198}, !- Handle
  Wall1 construction,                     !- Name
  ,                                       !- Surface Rendering Name
  {c9f99df7-e904-48c2-b86b-a7186575d7e8}, !- Layer 1
  {1f59ff8b-e953-48da-a72b-9422533bc23f}, !- Layer 2
  {7a33b8d1-c19c-4c6d-91af-6e61b46649a4}; !- Layer 3

OS:Surface,
  {2342513b-30b5-4334-8e26-5bdae49302a7}, !- Handle
  Wall2,                                  !- Name
  Wall,                                   !- Surface Type
  {c397277b-382b-47b6-a2e1-4b521906666d}, !- Construction Name
  {e4c457bb-757a-40dd-8f69-67aa82a000e8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.0821041107312332, 38.8472138533888, 0.3048, !- X,Y,Z Vertex 1 {m}
  0.0821041107312332, 38.8472138533888, 5.1816, !- X,Y,Z Vertex 2 {m}
  5.56850411073123, 38.8472138533888, 5.1816, !- X,Y,Z Vertex 3 {m}
  5.56850411073123, 38.8472138533888, 0.3048; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {1148f7c7-05e9-41e9-8318-b3b395ed1ecc}, !- Handle
  {2342513b-30b5-4334-8e26-5bdae49302a7}, !- Object Name
  Length,                                 !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  18,                                     !- Feature Value 1
  Azimuth,                                !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  0,                                      !- Feature Value 2
  Tilt,                                   !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  90,                                     !- Feature Value 3
  SurfaceType,                            !- Feature Name 4
  String,                                 !- Feature Data Type 4
  Wall;                                   !- Feature Value 4

OS:Construction,
  {c397277b-382b-47b6-a2e1-4b521906666d}, !- Handle
  Wall2 construction,                     !- Name
  ,                                       !- Surface Rendering Name
  {c9f99df7-e904-48c2-b86b-a7186575d7e8}, !- Layer 1
  {1f59ff8b-e953-48da-a72b-9422533bc23f}, !- Layer 2
  {7a33b8d1-c19c-4c6d-91af-6e61b46649a4}; !- Layer 3

OS:Surface,
  {e32e7569-ae0e-426b-9b8c-cc2ec08ef830}, !- Handle
  Wall3,                                  !- Name
  Wall,                                   !- Surface Type
  {966c3158-25e1-471f-889c-42ec93b3d560}, !- Construction Name
  {53c6377c-6429-4bb9-80c6-a8ac9eda6bc8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.9181834533888, -38.8472138533888, 0.3048, !- X,Y,Z Vertex 1 {m}
  37.9181834533888, -38.8472138533888, 5.1816, !- X,Y,Z Vertex 2 {m}
  24.7489184533888, -38.8472138533888, 5.1816, !- X,Y,Z Vertex 3 {m}
  24.7489184533888, -38.8472138533888, 0.3048; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {9874e19e-7567-4c3b-b4a1-78166d847a02}, !- Handle
  {e32e7569-ae0e-426b-9b8c-cc2ec08ef830}, !- Object Name
  Length,                                 !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  43.206249999999997,                     !- Feature Value 1
  Azimuth,                                !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  180,                                    !- Feature Value 2
  Tilt,                                   !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  90,                                     !- Feature Value 3
  SurfaceType,                            !- Feature Name 4
  String,                                 !- Feature Data Type 4
  Wall;                                   !- Feature Value 4

OS:Material,
  {1e750a14-9cdd-461a-8ad9-5d4d61615b93}, !- Handle
  wall rigid ins,                         !- Name
  Rough,                                  !- Roughness
  0.051816,                               !- Thickness {m}
  0.029427,                               !- Conductivity {W/m-K}
  32.04,                                  !- Density {kg/m3}
  1214.23,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {b8e04fe2-f8c5-46d9-a5a1-d9424b51b883}, !- Handle
  wall stud and cavity 1,                 !- Name
  Rough,                                  !- Roughness
  0.1397,                                 !- Thickness {m}
  0.230397206615969,                      !- Conductivity {W/m-K}
  139.0536,                               !- Density {kg/m3}
  1170.23755760369,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {5a26d3cc-1f56-4c68-87ed-bf4dec31f65e}, !- Handle
  gypsum board,                           !- Name
  Rough,                                  !- Roughness
  0.0127,                                 !- Thickness {m}
  0.1602906,                              !- Conductivity {W/m-K}
  801,                                    !- Density {kg/m3}
  837.4,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:Construction,
  {966c3158-25e1-471f-889c-42ec93b3d560}, !- Handle
  Wall3 construction,                     !- Name
  ,                                       !- Surface Rendering Name
  {c9f99df7-e904-48c2-b86b-a7186575d7e8}, !- Layer 1
  {1e750a14-9cdd-461a-8ad9-5d4d61615b93}, !- Layer 2
  {1f59ff8b-e953-48da-a72b-9422533bc23f}, !- Layer 3
  {b8e04fe2-f8c5-46d9-a5a1-d9424b51b883}, !- Layer 4
  {5a26d3cc-1f56-4c68-87ed-bf4dec31f65e}; !- Layer 5

OS:Surface,
  {654b3f16-362f-42c4-b703-a393b6412044}, !- Handle
  Wall4,                                  !- Name
  Wall,                                   !- Surface Type
  {db8d3f23-b832-4ae8-a5f1-5bc236dbb7d1}, !- Construction Name
  {53c6377c-6429-4bb9-80c6-a8ac9eda6bc8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -38.8472138533888, 6.3055809565481, 0.3048, !- X,Y,Z Vertex 1 {m}
  -38.8472138533888, 6.3055809565481, 5.1816, !- X,Y,Z Vertex 2 {m}
  -38.8472138533888, 13.6207809565481, 5.1816, !- X,Y,Z Vertex 3 {m}
  -38.8472138533888, 13.6207809565481, 0.3048; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {43cac363-98b7-4cd0-9f9e-5c4348251422}, !- Handle
  {654b3f16-362f-42c4-b703-a393b6412044}, !- Object Name
  Length,                                 !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  24,                                     !- Feature Value 1
  Azimuth,                                !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  270,                                    !- Feature Value 2
  Tilt,                                   !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  90,                                     !- Feature Value 3
  SurfaceType,                            !- Feature Name 4
  String,                                 !- Feature Data Type 4
  Wall;                                   !- Feature Value 4

OS:Construction,
  {db8d3f23-b832-4ae8-a5f1-5bc236dbb7d1}, !- Handle
  Wall4 construction,                     !- Name
  ,                                       !- Surface Rendering Name
  {c9f99df7-e904-48c2-b86b-a7186575d7e8}, !- Layer 1
  {1e750a14-9cdd-461a-8ad9-5d4d61615b93}, !- Layer 2
  {1f59ff8b-e953-48da-a72b-9422533bc23f}, !- Layer 3
  {b8e04fe2-f8c5-46d9-a5a1-d9424b51b883}, !- Layer 4
  {5a26d3cc-1f56-4c68-87ed-bf4dec31f65e}; !- Layer 5

OS:Surface,
  {e9d94b0a-c1d3-471a-98ab-e30da3ee71f9}, !- Handle
  Wall5,                                  !- Name
  Wall,                                   !- Surface Type
  {be0b62ce-65f4-4823-9621-dfb02bb8673c}, !- Construction Name
  {53c6377c-6429-4bb9-80c6-a8ac9eda6bc8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f3ac3713-8c47-4301-a62c-25b97aae7f83}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.7432, 0, 0.3048,                     !- X,Y,Z Vertex 1 {m}
  -2.7432, 0, 5.1816,                     !- X,Y,Z Vertex 2 {m}
  2.7432, 0, 5.1816,                      !- X,Y,Z Vertex 3 {m}
  2.7432, 0, 0.3048;                      !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {8a5ca3b4-5f6b-40f7-92a2-a5095fca407e}, !- Handle
  {e9d94b0a-c1d3-471a-98ab-e30da3ee71f9}, !- Object Name
  Length,                                 !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  18,                                     !- Feature Value 1
  Azimuth,                                !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  0,                                      !- Feature Value 2
  Tilt,                                   !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  90,                                     !- Feature Value 3
  SurfaceType,                            !- Feature Name 4
  String,                                 !- Feature Data Type 4
  Wall;                                   !- Feature Value 4

OS:Surface,
  {f3ac3713-8c47-4301-a62c-25b97aae7f83}, !- Handle
  Wall5 Reversed,                         !- Name
  Wall,                                   !- Surface Type
  {9b30f467-b378-42b1-bbef-a4c552f078cc}, !- Construction Name
  {e4c457bb-757a-40dd-8f69-67aa82a000e8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e9d94b0a-c1d3-471a-98ab-e30da3ee71f9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.7432, 0, 0.3048,                      !- X,Y,Z Vertex 1 {m}
  2.7432, 0, 5.1816,                      !- X,Y,Z Vertex 2 {m}
  -2.7432, 0, 5.1816,                     !- X,Y,Z Vertex 3 {m}
  -2.7432, 0, 0.3048;                     !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {00776a72-5e08-4de5-8e23-e1e20202cc0b}, !- Handle
  {f3ac3713-8c47-4301-a62c-25b97aae7f83}, !- Object Name
  SurfaceType,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Wall;                                   !- Feature Value 1

OS:Material,
  {63e39ee8-466b-4601-b36b-c98620413abc}, !- Handle
  wall rigid ins 1,                       !- Name
  Rough,                                  !- Roughness
  0.051816,                               !- Thickness {m}
  0.029427,                               !- Conductivity {W/m-K}
  32.04,                                  !- Density {kg/m3}
  1214.23;                                !- Specific Heat {J/kg-K}

OS:Material,
  {2ecad48a-c63a-4e7b-a76a-06daaae20434}, !- Handle
  wall stud and cavity 2,                 !- Name
  Rough,                                  !- Roughness
  0.1397,                                 !- Thickness {m}
  0.222523838943876,                      !- Conductivity {W/m-K}
  139.0536,                               !- Density {kg/m3}
  1170.23755760369,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {be0b62ce-65f4-4823-9621-dfb02bb8673c}, !- Handle
  Wall5 construction,                     !- Name
  ,                                       !- Surface Rendering Name
  {63e39ee8-466b-4601-b36b-c98620413abc}, !- Layer 1
  {1f59ff8b-e953-48da-a72b-9422533bc23f}, !- Layer 2
  {2ecad48a-c63a-4e7b-a76a-06daaae20434}, !- Layer 3
  {5a26d3cc-1f56-4c68-87ed-bf4dec31f65e}; !- Layer 4

OS:Construction,
  {9b30f467-b378-42b1-bbef-a4c552f078cc}, !- Handle
  Wall5 construction Reversed,            !- Name
  ,                                       !- Surface Rendering Name
  {5a26d3cc-1f56-4c68-87ed-bf4dec31f65e}, !- Layer 1
  {2ecad48a-c63a-4e7b-a76a-06daaae20434}, !- Layer 2
  {1f59ff8b-e953-48da-a72b-9422533bc23f}, !- Layer 3
  {63e39ee8-466b-4601-b36b-c98620413abc}; !- Layer 4

OS:Surface,
  {1183cb0e-7ef8-421b-aad0-a714680e4cba}, !- Handle
  Wall6,                                  !- Name
  Wall,                                   !- Surface Type
  {be481921-7349-4aeb-845c-a447c829fcb1}, !- Construction Name
  {53c6377c-6429-4bb9-80c6-a8ac9eda6bc8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e4cfabd2-66d0-456b-9ad3-85cd2cb49882}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.67972554971051e-16, -0.9144, 0.3048,  !- X,Y,Z Vertex 1 {m}
  1.67972554971051e-16, -0.9144, 5.1816,  !- X,Y,Z Vertex 2 {m}
  -1.67972554971051e-16, 0.9144, 5.1816,  !- X,Y,Z Vertex 3 {m}
  -1.67972554971051e-16, 0.9144, 0.3048;  !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {7de86ba4-0487-467f-8f76-c00d1fe98ce8}, !- Handle
  {1183cb0e-7ef8-421b-aad0-a714680e4cba}, !- Object Name
  Length,                                 !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  6,                                      !- Feature Value 1
  Azimuth,                                !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  270,                                    !- Feature Value 2
  Tilt,                                   !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  90,                                     !- Feature Value 3
  SurfaceType,                            !- Feature Name 4
  String,                                 !- Feature Data Type 4
  Wall;                                   !- Feature Value 4

OS:Surface,
  {e4cfabd2-66d0-456b-9ad3-85cd2cb49882}, !- Handle
  Wall6 Reversed,                         !- Name
  Wall,                                   !- Surface Type
  {f22ddeac-e536-4455-875c-2094ed29a312}, !- Construction Name
  {e4c457bb-757a-40dd-8f69-67aa82a000e8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1183cb0e-7ef8-421b-aad0-a714680e4cba}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.67972554971051e-16, 0.9144, 0.3048,  !- X,Y,Z Vertex 1 {m}
  -1.67972554971051e-16, 0.9144, 5.1816,  !- X,Y,Z Vertex 2 {m}
  1.67972554971051e-16, -0.9144, 5.1816,  !- X,Y,Z Vertex 3 {m}
  1.67972554971051e-16, -0.9144, 0.3048;  !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {e2440e38-35f6-44cb-8265-38d087b81806}, !- Handle
  {e4cfabd2-66d0-456b-9ad3-85cd2cb49882}, !- Object Name
  SurfaceType,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Wall;                                   !- Feature Value 1

OS:Material,
  {d444870b-f0fe-41c9-9be0-584ab5999266}, !- Handle
  wall rigid ins 2,                       !- Name
  Rough,                                  !- Roughness
  0.051816,                               !- Thickness {m}
  0.029427,                               !- Conductivity {W/m-K}
  32.04,                                  !- Density {kg/m3}
  1214.23;                                !- Specific Heat {J/kg-K}

OS:Construction,
  {be481921-7349-4aeb-845c-a447c829fcb1}, !- Handle
  Wall6 construction,                     !- Name
  ,                                       !- Surface Rendering Name
  {d444870b-f0fe-41c9-9be0-584ab5999266}, !- Layer 1
  {1f59ff8b-e953-48da-a72b-9422533bc23f}, !- Layer 2
  {2ecad48a-c63a-4e7b-a76a-06daaae20434}, !- Layer 3
  {5a26d3cc-1f56-4c68-87ed-bf4dec31f65e}; !- Layer 4

OS:Construction,
  {f22ddeac-e536-4455-875c-2094ed29a312}, !- Handle
  Wall6 construction Reversed,            !- Name
  ,                                       !- Surface Rendering Name
  {5a26d3cc-1f56-4c68-87ed-bf4dec31f65e}, !- Layer 1
  {2ecad48a-c63a-4e7b-a76a-06daaae20434}, !- Layer 2
  {1f59ff8b-e953-48da-a72b-9422533bc23f}, !- Layer 3
  {d444870b-f0fe-41c9-9be0-584ab5999266}; !- Layer 4

OS:Surface,
  {0dc76ccd-f363-458a-a8a0-dd45339ffec8}, !- Handle
  Wall7,                                  !- Name
  Wall,                                   !- Surface Type
  {6a4f567f-bb07-4555-84be-8542ffd9c607}, !- Construction Name
  {53c6377c-6429-4bb9-80c6-a8ac9eda6bc8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.80601628926877, 38.8472138533888, 0.3048, !- X,Y,Z Vertex 1 {m}
  -8.80601628926877, 38.8472138533888, 5.1816, !- X,Y,Z Vertex 2 {m}
  -0.846926289268767, 38.8472138533888, 5.1816, !- X,Y,Z Vertex 3 {m}
  -0.846926289268767, 38.8472138533888, 0.3048; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {dcf498c2-403b-48d2-93ae-973819ba8db0}, !- Handle
  {0dc76ccd-f363-458a-a8a0-dd45339ffec8}, !- Object Name
  Length,                                 !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  26.112499999999997,                     !- Feature Value 1
  Azimuth,                                !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  0,                                      !- Feature Value 2
  Tilt,                                   !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  90,                                     !- Feature Value 3
  SurfaceType,                            !- Feature Name 4
  String,                                 !- Feature Data Type 4
  Wall;                                   !- Feature Value 4

OS:Construction,
  {6a4f567f-bb07-4555-84be-8542ffd9c607}, !- Handle
  Wall7 construction,                     !- Name
  ,                                       !- Surface Rendering Name
  {c9f99df7-e904-48c2-b86b-a7186575d7e8}, !- Layer 1
  {d444870b-f0fe-41c9-9be0-584ab5999266}, !- Layer 2
  {1f59ff8b-e953-48da-a72b-9422533bc23f}, !- Layer 3
  {b8e04fe2-f8c5-46d9-a5a1-d9424b51b883}, !- Layer 4
  {5a26d3cc-1f56-4c68-87ed-bf4dec31f65e}; !- Layer 5

OS:Surface,
  {5190f5ab-187d-438c-9470-49f00acafd7b}, !- Handle
  Wall8,                                  !- Name
  Wall,                                   !- Surface Type
  {2f5ab695-7fa3-4660-a813-73527229b6cb}, !- Construction Name
  {53c6377c-6429-4bb9-80c6-a8ac9eda6bc8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.8472138533888, -2.02714340748124, 0.3048, !- X,Y,Z Vertex 1 {m}
  38.8472138533888, -2.02714340748124, 5.1816, !- X,Y,Z Vertex 2 {m}
  38.8472138533888, -10.9520684074812, 5.1816, !- X,Y,Z Vertex 3 {m}
  38.8472138533888, -10.9520684074812, 0.3048; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {a9ae2077-52c2-4a59-b661-39c0ef533db0}, !- Handle
  {5190f5ab-187d-438c-9470-49f00acafd7b}, !- Object Name
  Length,                                 !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  29.28125,                               !- Feature Value 1
  Azimuth,                                !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  90,                                     !- Feature Value 2
  Tilt,                                   !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  90,                                     !- Feature Value 3
  SurfaceType,                            !- Feature Name 4
  String,                                 !- Feature Data Type 4
  Wall;                                   !- Feature Value 4

OS:Construction,
  {2f5ab695-7fa3-4660-a813-73527229b6cb}, !- Handle
  Wall8 construction,                     !- Name
  ,                                       !- Surface Rendering Name
  {c9f99df7-e904-48c2-b86b-a7186575d7e8}, !- Layer 1
  {d444870b-f0fe-41c9-9be0-584ab5999266}, !- Layer 2
  {1f59ff8b-e953-48da-a72b-9422533bc23f}, !- Layer 3
  {b8e04fe2-f8c5-46d9-a5a1-d9424b51b883}, !- Layer 4
  {5a26d3cc-1f56-4c68-87ed-bf4dec31f65e}; !- Layer 5

OS:Surface,
  {a449d680-122a-435a-af8d-c5c292cd2431}, !- Handle
  Wall9,                                  !- Name
  Wall,                                   !- Surface Type
  {546a7be3-febf-4858-a762-b179963ec820}, !- Construction Name
  {823d7f10-8ac2-4b46-b518-4b6ffa6c650f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -38.8472138533888, 3.6049005565481, 0.3048, !- X,Y,Z Vertex 1 {m}
  -38.8472138533888, 3.6049005565481, 5.1816, !- X,Y,Z Vertex 2 {m}
  -38.8472138533888, 5.3765505565481, 5.1816, !- X,Y,Z Vertex 3 {m}
  -38.8472138533888, 5.3765505565481, 0.3048; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {14fa3431-82f1-4ab8-89f9-345f9dd0b388}, !- Handle
  {a449d680-122a-435a-af8d-c5c292cd2431}, !- Object Name
  Length,                                 !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  5.8125,                                 !- Feature Value 1
  Azimuth,                                !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  270,                                    !- Feature Value 2
  Tilt,                                   !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  90,                                     !- Feature Value 3
  SurfaceType,                            !- Feature Name 4
  String,                                 !- Feature Data Type 4
  Wall;                                   !- Feature Value 4

OS:Construction,
  {546a7be3-febf-4858-a762-b179963ec820}, !- Handle
  Wall9 construction,                     !- Name
  ,                                       !- Surface Rendering Name
  {c9f99df7-e904-48c2-b86b-a7186575d7e8}, !- Layer 1
  {1f59ff8b-e953-48da-a72b-9422533bc23f}, !- Layer 2
  {7a33b8d1-c19c-4c6d-91af-6e61b46649a4}; !- Layer 3

OS:Surface,
  {281e0dbb-79ad-44be-8270-d77f82e600f3}, !- Handle
  Wall10,                                 !- Name
  Wall,                                   !- Surface Type
  {c4e6badb-730a-4123-a243-9ee670fa5372}, !- Construction Name
  {823d7f10-8ac2-4b46-b518-4b6ffa6c650f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.8472138533888, -14.6389292074812, 0.3048, !- X,Y,Z Vertex 1 {m}
  38.8472138533888, -14.6389292074812, 5.1816, !- X,Y,Z Vertex 2 {m}
  38.8472138533888, -16.4105792074812, 5.1816, !- X,Y,Z Vertex 3 {m}
  38.8472138533888, -16.4105792074812, 0.3048; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {66b93939-9062-4efd-95b2-e41f28135ded}, !- Handle
  {281e0dbb-79ad-44be-8270-d77f82e600f3}, !- Object Name
  Length,                                 !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  5.8125,                                 !- Feature Value 1
  Azimuth,                                !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  90,                                     !- Feature Value 2
  Tilt,                                   !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  90,                                     !- Feature Value 3
  SurfaceType,                            !- Feature Name 4
  String,                                 !- Feature Data Type 4
  Wall;                                   !- Feature Value 4

OS:Construction,
  {c4e6badb-730a-4123-a243-9ee670fa5372}, !- Handle
  Wall10 construction,                    !- Name
  ,                                       !- Surface Rendering Name
  {c9f99df7-e904-48c2-b86b-a7186575d7e8}, !- Layer 1
  {1f59ff8b-e953-48da-a72b-9422533bc23f}, !- Layer 2
  {7a33b8d1-c19c-4c6d-91af-6e61b46649a4}; !- Layer 3

OS:Surface,
  {a459f937-e974-4608-be02-075e823a5890}, !- Handle
  Wall11,                                 !- Name
  Wall,                                   !- Surface Type
  {97b377af-c0ce-4d72-bac0-ec1c5b05c88a}, !- Construction Name
  {823d7f10-8ac2-4b46-b518-4b6ffa6c650f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.49753451073123, 38.8472138533888, 0.3048, !- X,Y,Z Vertex 1 {m}
  6.49753451073123, 38.8472138533888, 5.1816, !- X,Y,Z Vertex 2 {m}
  8.82353951073123, 38.8472138533888, 5.1816, !- X,Y,Z Vertex 3 {m}
  8.82353951073123, 38.8472138533888, 0.3048; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {a0917568-6f67-41bc-9b4f-74122a95244c}, !- Handle
  {a459f937-e974-4608-be02-075e823a5890}, !- Object Name
  Length,                                 !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  7.6312499999999996,                     !- Feature Value 1
  Azimuth,                                !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  0,                                      !- Feature Value 2
  Tilt,                                   !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  90,                                     !- Feature Value 3
  SurfaceType,                            !- Feature Name 4
  String,                                 !- Feature Data Type 4
  Wall;                                   !- Feature Value 4

OS:Construction,
  {97b377af-c0ce-4d72-bac0-ec1c5b05c88a}, !- Handle
  Wall11 construction,                    !- Name
  ,                                       !- Surface Rendering Name
  {c9f99df7-e904-48c2-b86b-a7186575d7e8}, !- Layer 1
  {1f59ff8b-e953-48da-a72b-9422533bc23f}, !- Layer 2
  {7a33b8d1-c19c-4c6d-91af-6e61b46649a4}; !- Layer 3

OS:Surface,
  {2b23056d-a032-4c30-989d-77ec65501339}, !- Handle
  Wall12,                                 !- Name
  Wall,                                   !- Surface Type
  {7ad3505a-6002-47d9-86a2-f4064e2ac17a}, !- Construction Name
  {e4c457bb-757a-40dd-8f69-67aa82a000e8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.8472138533888, -11.8810988074812, 0.3048, !- X,Y,Z Vertex 1 {m}
  38.8472138533888, -11.8810988074812, 5.1816, !- X,Y,Z Vertex 2 {m}
  38.8472138533888, -13.7098988074812, 5.1816, !- X,Y,Z Vertex 3 {m}
  38.8472138533888, -13.7098988074812, 0.3048; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {f29e6052-6cc9-4c22-a3e0-192652752fb7}, !- Handle
  {2b23056d-a032-4c30-989d-77ec65501339}, !- Object Name
  Length,                                 !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  6,                                      !- Feature Value 1
  Azimuth,                                !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  90,                                     !- Feature Value 2
  Tilt,                                   !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  90,                                     !- Feature Value 3
  SurfaceType,                            !- Feature Name 4
  String,                                 !- Feature Data Type 4
  Wall;                                   !- Feature Value 4

OS:Construction,
  {7ad3505a-6002-47d9-86a2-f4064e2ac17a}, !- Handle
  Wall12 construction,                    !- Name
  ,                                       !- Surface Rendering Name
  {c9f99df7-e904-48c2-b86b-a7186575d7e8}, !- Layer 1
  {1f59ff8b-e953-48da-a72b-9422533bc23f}, !- Layer 2
  {7a33b8d1-c19c-4c6d-91af-6e61b46649a4}; !- Layer 3

OS:Surface,
  {c214648b-474d-49f9-b1a7-99fafea5170e}, !- Handle
  RimJoist1,                              !- Name
  Wall,                                   !- Surface Type
  {41497a9d-908d-4fda-b963-f84b69ec907a}, !- Construction Name
  {66469024-0eea-47f5-8f79-ccbeb9f85c79}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.5158165466112, -38.8472138533888, 0.3048, !- X,Y,Z Vertex 1 {m}
  5.5158165466112, -38.8472138533888, 0.6096, !- X,Y,Z Vertex 2 {m}
  -6.0056234533888, -38.8472138533888, 0.6096, !- X,Y,Z Vertex 3 {m}
  -6.0056234533888, -38.8472138533888, 0.3048; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {02556c35-dcac-4ef0-9c21-bc70aa7ea346}, !- Handle
  {c214648b-474d-49f9-b1a7-99fafea5170e}, !- Object Name
  Length,                                 !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  37.799999999999997,                     !- Feature Value 1
  Azimuth,                                !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  180,                                    !- Feature Value 2
  Tilt,                                   !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  90,                                     !- Feature Value 3
  SurfaceType,                            !- Feature Name 4
  String,                                 !- Feature Data Type 4
  RimJoist;                               !- Feature Value 4

OS:ThermalZone,
  {a7ad839a-a1ae-42d8-9ac6-78ff15900e10}, !- Handle
  crawlspace - vented,                    !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  102.733519435776,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6f95247f-df44-4bba-915e-22e2f08f9c28}, !- Zone Air Inlet Port List
  {71d86396-cd6c-4a1a-b7d0-fbc27051b052}, !- Zone Air Exhaust Port List
  {6b1a5129-81ae-4f69-a20b-10fe78c39490}, !- Zone Air Node Name
  {55744301-4b04-4708-a266-45f18d8a50e4}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1f777dfe-9818-4392-a217-c3f731cc691f}, !- Handle
  Node 4,                                 !- Name
  {6b1a5129-81ae-4f69-a20b-10fe78c39490}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6b1a5129-81ae-4f69-a20b-10fe78c39490}, !- Handle
  {a7ad839a-a1ae-42d8-9ac6-78ff15900e10}, !- Source Object
  11,                                     !- Outlet Port
  {1f777dfe-9818-4392-a217-c3f731cc691f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6f95247f-df44-4bba-915e-22e2f08f9c28}, !- Handle
  {a7ad839a-a1ae-42d8-9ac6-78ff15900e10}; !- HVAC Component

OS:PortList,
  {71d86396-cd6c-4a1a-b7d0-fbc27051b052}, !- Handle
  {a7ad839a-a1ae-42d8-9ac6-78ff15900e10}; !- HVAC Component

OS:PortList,
  {55744301-4b04-4708-a266-45f18d8a50e4}, !- Handle
  {a7ad839a-a1ae-42d8-9ac6-78ff15900e10}; !- HVAC Component

OS:Sizing:Zone,
  {dc5effc6-bfaf-446c-8717-269e61316276}, !- Handle
  {a7ad839a-a1ae-42d8-9ac6-78ff15900e10}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {f2d4db78-4759-47e8-b174-ac87e3fc4d6e}, !- Handle
  Zone HVAC Equipment List 4,             !- Name
  {a7ad839a-a1ae-42d8-9ac6-78ff15900e10}; !- Thermal Zone

OS:AdditionalProperties,
  {94f911f5-1e0a-402c-8a68-d1dc84b9d56e}, !- Handle
  {a7ad839a-a1ae-42d8-9ac6-78ff15900e10}, !- Object Name
  ObjectType,                             !- Feature Name 1
  String,                                 !- Feature Data Type 1
  crawlspace - vented;                    !- Feature Value 1

OS:Space,
  {66469024-0eea-47f5-8f79-ccbeb9f85c79}, !- Handle
  crawlspace - vented 1,                  !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Building Story Name
  {a7ad839a-a1ae-42d8-9ac6-78ff15900e10}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  102.733519435776;                       !- Volume {m3}

OS:Material,
  {5c344cda-30eb-4ffe-8986-ca9c14b97511}, !- Handle
  rim joist stud and cavity,              !- Name
  Rough,                                  !- Roughness
  0.0508,                                 !- Thickness {m}
  0.178288778581823,                      !- Conductivity {W/m-K}
  50.32683,                               !- Density {kg/m3}
  1063.80987585548,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:Construction,
  {41497a9d-908d-4fda-b963-f84b69ec907a}, !- Handle
  RimJoist1 construction,                 !- Name
  ,                                       !- Surface Rendering Name
  {c9f99df7-e904-48c2-b86b-a7186575d7e8}, !- Layer 1
  {5c344cda-30eb-4ffe-8986-ca9c14b97511}; !- Layer 2

OS:Surface,
  {3b03d17e-d6b3-4f9e-9630-24c5f844116c}, !- Handle
  RimJoist2,                              !- Name
  Wall,                                   !- Surface Type
  {e6decd01-afc0-453d-a218-b074b60ffd4d}, !- Construction Name
  {66469024-0eea-47f5-8f79-ccbeb9f85c79}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -38.8472138533888, 32.4464138533888, 0.3048, !- X,Y,Z Vertex 1 {m}
  -38.8472138533888, 32.4464138533888, 0.6096, !- X,Y,Z Vertex 2 {m}
  -38.8472138533888, 38.8472138533888, 0.6096, !- X,Y,Z Vertex 3 {m}
  -38.8472138533888, 38.8472138533888, 0.3048; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {20714fcd-b312-498e-afec-1d4d661118ee}, !- Handle
  {3b03d17e-d6b3-4f9e-9630-24c5f844116c}, !- Object Name
  Length,                                 !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  21,                                     !- Feature Value 1
  Azimuth,                                !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  270,                                    !- Feature Value 2
  Tilt,                                   !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  90,                                     !- Feature Value 3
  SurfaceType,                            !- Feature Name 4
  String,                                 !- Feature Data Type 4
  RimJoist;                               !- Feature Value 4

OS:Construction,
  {e6decd01-afc0-453d-a218-b074b60ffd4d}, !- Handle
  RimJoist2 construction,                 !- Name
  ,                                       !- Surface Rendering Name
  {c9f99df7-e904-48c2-b86b-a7186575d7e8}, !- Layer 1
  {5c344cda-30eb-4ffe-8986-ca9c14b97511}; !- Layer 2

OS:Surface,
  {ef8e20fb-4cc8-460d-9ada-41346243f5d8}, !- Handle
  RimJoist3,                              !- Name
  Wall,                                   !- Surface Type
  {53cb4a37-0838-4197-98e8-9edcc53347cd}, !- Construction Name
  {66469024-0eea-47f5-8f79-ccbeb9f85c79}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.3257738533888, 38.8472138533888, 0.3048, !- X,Y,Z Vertex 1 {m}
  27.3257738533888, 38.8472138533888, 0.6096, !- X,Y,Z Vertex 2 {m}
  38.8472138533888, 38.8472138533888, 0.6096, !- X,Y,Z Vertex 3 {m}
  38.8472138533888, 38.8472138533888, 0.3048; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {0081d180-d49f-4973-abad-1b7f887fc1af}, !- Handle
  {ef8e20fb-4cc8-460d-9ada-41346243f5d8}, !- Object Name
  Length,                                 !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  37.799999999999997,                     !- Feature Value 1
  Azimuth,                                !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  0,                                      !- Feature Value 2
  Tilt,                                   !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  90,                                     !- Feature Value 3
  SurfaceType,                            !- Feature Name 4
  String,                                 !- Feature Data Type 4
  RimJoist;                               !- Feature Value 4

OS:Construction,
  {53cb4a37-0838-4197-98e8-9edcc53347cd}, !- Handle
  RimJoist3 construction,                 !- Name
  ,                                       !- Surface Rendering Name
  {c9f99df7-e904-48c2-b86b-a7186575d7e8}, !- Layer 1
  {5c344cda-30eb-4ffe-8986-ca9c14b97511}; !- Layer 2

OS:Surface,
  {557db4e3-bb0a-4153-9d51-f153f036d193}, !- Handle
  RimJoist4,                              !- Name
  Wall,                                   !- Surface Type
  {378242a2-6bc8-4c9e-b97d-99403fa15ca5}, !- Construction Name
  {66469024-0eea-47f5-8f79-ccbeb9f85c79}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.8472138533888, -32.4464138533888, 0.3048, !- X,Y,Z Vertex 1 {m}
  38.8472138533888, -32.4464138533888, 0.6096, !- X,Y,Z Vertex 2 {m}
  38.8472138533888, -38.8472138533888, 0.6096, !- X,Y,Z Vertex 3 {m}
  38.8472138533888, -38.8472138533888, 0.3048; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {51454b7f-d515-44bc-9442-34f119eac4d4}, !- Handle
  {557db4e3-bb0a-4153-9d51-f153f036d193}, !- Object Name
  Length,                                 !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  21,                                     !- Feature Value 1
  Azimuth,                                !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  90,                                     !- Feature Value 2
  Tilt,                                   !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  90,                                     !- Feature Value 3
  SurfaceType,                            !- Feature Name 4
  String,                                 !- Feature Data Type 4
  RimJoist;                               !- Feature Value 4

OS:Construction,
  {378242a2-6bc8-4c9e-b97d-99403fa15ca5}, !- Handle
  RimJoist4 construction,                 !- Name
  ,                                       !- Surface Rendering Name
  {c9f99df7-e904-48c2-b86b-a7186575d7e8}, !- Layer 1
  {5c344cda-30eb-4ffe-8986-ca9c14b97511}; !- Layer 2

OS:Surface,
  {c89dcf3c-ac4e-41ab-a511-c8107507d567}, !- Handle
  Floor1,                                 !- Name
  Floor,                                  !- Surface Type
  {9b6390f0-1afd-4e5f-86e5-a20fd2e2c64f}, !- Construction Name
  {53c6377c-6429-4bb9-80c6-a8ac9eda6bc8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dd705b55-6d5d-4025-bad6-f94e62da31cd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.58974556157528, -4.58974556157528, 0.3048, !- X,Y,Z Vertex 1 {m}
  -4.58974556157528, 4.58974556157528, 0.3048, !- X,Y,Z Vertex 2 {m}
  4.58974556157528, 4.58974556157528, 0.3048, !- X,Y,Z Vertex 3 {m}
  4.58974556157528, -4.58974556157528, 0.3048; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {344bce34-ec32-4502-9817-312ae1974c61}, !- Handle
  {c89dcf3c-ac4e-41ab-a511-c8107507d567}, !- Object Name
  SurfaceType,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Floor,                                  !- Feature Value 1
  Tilt,                                   !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0;                                      !- Feature Value 2

OS:Surface,
  {dd705b55-6d5d-4025-bad6-f94e62da31cd}, !- Handle
  Surface 1 Reversed,                     !- Name
  RoofCeiling,                            !- Surface Type
  {ce75c028-b3d8-4d70-8e6f-950577ccafdc}, !- Construction Name
  {66469024-0eea-47f5-8f79-ccbeb9f85c79}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c89dcf3c-ac4e-41ab-a511-c8107507d567}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.58974556157528, -4.58974556157528, 0.3048, !- X,Y,Z Vertex 1 {m}
  4.58974556157528, 4.58974556157528, 0.3048, !- X,Y,Z Vertex 2 {m}
  -4.58974556157528, 4.58974556157528, 0.3048, !- X,Y,Z Vertex 3 {m}
  -4.58974556157528, -4.58974556157528, 0.3048; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {483c8878-4762-4f47-b8be-d94c196df70c}, !- Handle
  {dd705b55-6d5d-4025-bad6-f94e62da31cd}, !- Object Name
  SurfaceType,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Floor;                                  !- Feature Value 1

OS:Material,
  {0001c4fb-622e-4add-88dc-cc9f3671083d}, !- Handle
  floor stud and cavity,                  !- Name
  Rough,                                  !- Roughness
  0.1397,                                 !- Thickness {m}
  0.0972396202374407,                     !- Conductivity {W/m-K}
  92.3553,                                !- Density {kg/m3}
  1139.71374674761,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {518e8e1b-68c1-4a71-b0ff-ee95ecdb79ba}, !- Handle
  floor rigid ins,                        !- Name
  Rough,                                  !- Roughness
  0.051816,                               !- Thickness {m}
  0.029427,                               !- Conductivity {W/m-K}
  32.04,                                  !- Density {kg/m3}
  1214.23,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {ee0502ba-21c4-46bf-9a7d-813780d8b5ad}, !- Handle
  osb sheathing 0.75 in.,                 !- Name
  Rough,                                  !- Roughness
  0.01905,                                !- Thickness {m}
  0.1154577,                              !- Conductivity {W/m-K}
  512.64,                                 !- Density {kg/m3}
  1214.23,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {f25a6284-1d20-41b4-b908-73563c2dcba5}, !- Handle
  floor covering,                         !- Name
  Rough,                                  !- Roughness
  0.0127,                                 !- Thickness {m}
  0.0433443509615385,                     !- Conductivity {W/m-K}
  54.468,                                 !- Density {kg/m3}
  1339.84,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:Construction,
  {9b6390f0-1afd-4e5f-86e5-a20fd2e2c64f}, !- Handle
  Floor1 construction,                    !- Name
  ,                                       !- Surface Rendering Name
  {0001c4fb-622e-4add-88dc-cc9f3671083d}, !- Layer 1
  {518e8e1b-68c1-4a71-b0ff-ee95ecdb79ba}, !- Layer 2
  {ee0502ba-21c4-46bf-9a7d-813780d8b5ad}, !- Layer 3
  {f25a6284-1d20-41b4-b908-73563c2dcba5}; !- Layer 4

OS:Construction,
  {ce75c028-b3d8-4d70-8e6f-950577ccafdc}, !- Handle
  Floor1 construction Reversed,           !- Name
  ,                                       !- Surface Rendering Name
  {f25a6284-1d20-41b4-b908-73563c2dcba5}, !- Layer 1
  {ee0502ba-21c4-46bf-9a7d-813780d8b5ad}, !- Layer 2
  {518e8e1b-68c1-4a71-b0ff-ee95ecdb79ba}, !- Layer 3
  {0001c4fb-622e-4add-88dc-cc9f3671083d}; !- Layer 4

OS:Surface,
  {d4b94b9c-a0c7-4e76-8b71-1f3f78268b1d}, !- Handle
  Floor2,                                 !- Name
  Floor,                                  !- Surface Type
  {d284ca22-3f0c-4ef1-94ce-eab715ff21c3}, !- Construction Name
  {53c6377c-6429-4bb9-80c6-a8ac9eda6bc8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7f162769-2e6a-4a71-9a41-37af1024d743}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.47962684160188, -4.47962684160188, 0.3048, !- X,Y,Z Vertex 1 {m}
  -4.47962684160188, 4.47962684160188, 0.3048, !- X,Y,Z Vertex 2 {m}
  4.47962684160188, 4.47962684160188, 0.3048, !- X,Y,Z Vertex 3 {m}
  4.47962684160188, -4.47962684160188, 0.3048; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {c6321d8c-f999-4eff-bda9-281acb4c0fc5}, !- Handle
  {d4b94b9c-a0c7-4e76-8b71-1f3f78268b1d}, !- Object Name
  SurfaceType,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Floor,                                  !- Feature Value 1
  Tilt,                                   !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0;                                      !- Feature Value 2

OS:Surface,
  {7f162769-2e6a-4a71-9a41-37af1024d743}, !- Handle
  Surface 1 Reversed 1,                   !- Name
  RoofCeiling,                            !- Surface Type
  {ce75c028-b3d8-4d70-8e6f-950577ccafdc}, !- Construction Name
  {e4c457bb-757a-40dd-8f69-67aa82a000e8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d4b94b9c-a0c7-4e76-8b71-1f3f78268b1d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.47962684160188, -4.47962684160188, 0.3048, !- X,Y,Z Vertex 1 {m}
  4.47962684160188, 4.47962684160188, 0.3048, !- X,Y,Z Vertex 2 {m}
  -4.47962684160188, 4.47962684160188, 0.3048, !- X,Y,Z Vertex 3 {m}
  -4.47962684160188, -4.47962684160188, 0.3048; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {97b3de6c-7025-4079-bf6f-4cf5de7607a1}, !- Handle
  {7f162769-2e6a-4a71-9a41-37af1024d743}, !- Object Name
  SurfaceType,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Floor;                                  !- Feature Value 1

OS:Construction,
  {d284ca22-3f0c-4ef1-94ce-eab715ff21c3}, !- Handle
  Floor2 construction,                    !- Name
  ,                                       !- Surface Rendering Name
  {0001c4fb-622e-4add-88dc-cc9f3671083d}, !- Layer 1
  {518e8e1b-68c1-4a71-b0ff-ee95ecdb79ba}, !- Layer 2
  {ee0502ba-21c4-46bf-9a7d-813780d8b5ad}, !- Layer 3
  {f25a6284-1d20-41b4-b908-73563c2dcba5}; !- Layer 4

OS:Surface,
  {660c7e65-4923-48ed-bc30-c3792ea0253a}, !- Handle
  Floor3,                                 !- Name
  RoofCeiling,                            !- Surface Type
  {cea97d9f-15b0-4e94-887b-62f4a4ba9159}, !- Construction Name
  {53c6377c-6429-4bb9-80c6-a8ac9eda6bc8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {34590979-4205-40df-91de-5c8559ed0b26}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.41348742573025, -6.41348742573025, 5.1816, !- X,Y,Z Vertex 1 {m}
  6.41348742573025, 6.41348742573025, 5.1816, !- X,Y,Z Vertex 2 {m}
  -6.41348742573025, 6.41348742573025, 5.1816, !- X,Y,Z Vertex 3 {m}
  -6.41348742573025, -6.41348742573025, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {3eff160a-36df-4fe8-9153-433c4c7e88e1}, !- Handle
  {660c7e65-4923-48ed-bc30-c3792ea0253a}, !- Object Name
  SurfaceType,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Ceiling,                                !- Feature Value 1
  Tilt,                                   !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0;                                      !- Feature Value 2

OS:Surface,
  {34590979-4205-40df-91de-5c8559ed0b26}, !- Handle
  Surface 1 Reversed 2,                   !- Name
  Floor,                                  !- Surface Type
  {75ea4cdb-48ce-4872-918f-cc1619997574}, !- Construction Name
  {823d7f10-8ac2-4b46-b518-4b6ffa6c650f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {660c7e65-4923-48ed-bc30-c3792ea0253a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.41348742573025, -6.41348742573025, 5.1816, !- X,Y,Z Vertex 1 {m}
  -6.41348742573025, 6.41348742573025, 5.1816, !- X,Y,Z Vertex 2 {m}
  6.41348742573025, 6.41348742573025, 5.1816, !- X,Y,Z Vertex 3 {m}
  6.41348742573025, -6.41348742573025, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {bca2eedc-65a6-49c8-b69e-742c61a4b8d2}, !- Handle
  {34590979-4205-40df-91de-5c8559ed0b26}, !- Object Name
  SurfaceType,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Ceiling;                                !- Feature Value 1

OS:Material,
  {55f11add-f976-435e-a6a4-7458c4e051fa}, !- Handle
  ceiling loosefill ins,                  !- Name
  Rough,                                  !- Roughness
  0.338666666666667,                      !- Thickness {m}
  0.0480833333333333,                     !- Conductivity {W/m-K}
  16.02,                                  !- Density {kg/m3}
  1046.75,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {e73aad8e-dba4-447e-8af0-71427104dcbc}, !- Handle
  ceiling stud and cavity,                !- Name
  Rough,                                  !- Roughness
  0.1397,                                 !- Thickness {m}
  0.0920384787563589,                     !- Conductivity {W/m-K}
  65.682,                                 !- Density {kg/m3}
  1177.46609756098,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {cea97d9f-15b0-4e94-887b-62f4a4ba9159}, !- Handle
  Floor3 construction,                    !- Name
  ,                                       !- Surface Rendering Name
  {55f11add-f976-435e-a6a4-7458c4e051fa}, !- Layer 1
  {e73aad8e-dba4-447e-8af0-71427104dcbc}, !- Layer 2
  {5a26d3cc-1f56-4c68-87ed-bf4dec31f65e}; !- Layer 3

OS:Construction,
  {75ea4cdb-48ce-4872-918f-cc1619997574}, !- Handle
  Floor3 construction Reversed,           !- Name
  ,                                       !- Surface Rendering Name
  {5a26d3cc-1f56-4c68-87ed-bf4dec31f65e}, !- Layer 1
  {e73aad8e-dba4-447e-8af0-71427104dcbc}, !- Layer 2
  {55f11add-f976-435e-a6a4-7458c4e051fa}; !- Layer 3

OS:Surface,
  {a91b6a0c-c04a-4e6b-86ea-9d86ab3fbcad}, !- Handle
  Slab1,                                  !- Name
  Floor,                                  !- Surface Type
  {60071bcd-e9c1-4a56-851f-c8167d8cc54c}, !- Construction Name
  {e4c457bb-757a-40dd-8f69-67aa82a000e8}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  {0bf50534-e8e0-4467-a2b0-83f011a01993}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.47962684160188, -4.47962684160188, 0, !- X,Y,Z Vertex 1 {m}
  -4.47962684160188, 4.47962684160188, 0, !- X,Y,Z Vertex 2 {m}
  4.47962684160188, 4.47962684160188, 0,  !- X,Y,Z Vertex 3 {m}
  4.47962684160188, -4.47962684160188, 0; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {525980a2-d3b1-4be3-bd5f-b05d5b122cd5}, !- Handle
  {a91b6a0c-c04a-4e6b-86ea-9d86ab3fbcad}, !- Object Name
  SurfaceType,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Slab;                                   !- Feature Value 1

OS:Foundation:Kiva,
  {0bf50534-e8e0-4467-a2b0-83f011a01993}, !- Handle
  Foundation Kiva 1,                      !- Name
  13.6203856664762,                       !- Initial Indoor Air Temperature {C}
  ,                                       !- Interior Horizontal Insulation Material Name
  ,                                       !- Interior Horizontal Insulation Depth {m}
  ,                                       !- Interior Horizontal Insulation Width {m}
  ,                                       !- Interior Vertical Insulation Material Name
  ,                                       !- Interior Vertical Insulation Depth {m}
  ,                                       !- Exterior Horizontal Insulation Material Name
  ,                                       !- Exterior Horizontal Insulation Depth {m}
  ,                                       !- Exterior Horizontal Insulation Width {m}
  ,                                       !- Exterior Vertical Insulation Material Name
  ,                                       !- Exterior Vertical Insulation Depth {m}
  0.1016,                                 !- Wall Height Above Grade {m}
  0.2032,                                 !- Wall Depth Below Slab {m}
  ,                                       !- Footing Wall Construction Name
  ,                                       !- Footing Material Name
  ;                                       !- Footing Depth {m}

OS:Foundation:Kiva:Settings,
  {4e4b2014-c7c8-4528-9b71-fc633c04c019}, !- Handle
  1.3848,                                 !- Soil Conductivity {W/m-K}
  1842.3,                                 !- Soil Density {kg/m3}
  418.7,                                  !- Soil Specific Heat {J/kg-K}
  0.9,                                    !- Ground Solar Absorptivity {dimensionless}
  0.9,                                    !- Ground Thermal Absorptivity {dimensionless}
  0.03,                                   !- Ground Surface Roughness {m}
  40,                                     !- Far-Field Width {m}
  ZeroFlux,                               !- Deep-Ground Boundary Condition
  40,                                     !- Deep-Ground Depth {m}
  0.2,                                    !- Minimum Cell Dimension {m}
  3,                                      !- Maximum Cell Growth Coefficient {dimensionless}
  Timestep;                               !- Simulation Timestep

OS:Material,
  {7f145466-d10d-440b-be64-a96c78d4542a}, !- Handle
  concrete 4.0 in.,                       !- Name
  Rough,                                  !- Roughness
  0.1016,                                 !- Thickness {m}
  1.803125,                               !- Conductivity {W/m-K}
  2242.8,                                 !- Density {kg/m3}
  837.4,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {60071bcd-e9c1-4a56-851f-c8167d8cc54c}, !- Handle
  Slab1 construction,                     !- Name
  ,                                       !- Surface Rendering Name
  {7f145466-d10d-440b-be64-a96c78d4542a}; !- Layer 1

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {9f2d7fc8-84da-4fc9-8353-796d51826ddb}, !- Handle
  {a91b6a0c-c04a-4e6b-86ea-9d86ab3fbcad}, !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  21.9456;                                !- Total Exposed Perimeter {m}

OS:Surface,
  {3ca5b00c-d90e-432d-9a59-683925cf182e}, !- Handle
  FoundationWall1,                        !- Name
  Wall,                                   !- Surface Type
  {fa6d9d28-d683-4ff6-a5ec-625112188663}, !- Construction Name
  {66469024-0eea-47f5-8f79-ccbeb9f85c79}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  {71ada16c-41bb-4d0e-bbc1-4f10561ef84e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.9346538533888, -38.8472138533888, -0.9144, !- X,Y,Z Vertex 1 {m}
  -6.9346538533888, -38.8472138533888, 0.3048, !- X,Y,Z Vertex 2 {m}
  -38.8472138533888, -38.8472138533888, 0.3048, !- X,Y,Z Vertex 3 {m}
  -38.8472138533888, -38.8472138533888, -0.9144; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {a1b1f70b-508f-4757-b6f9-72b36d90630e}, !- Handle
  {3ca5b00c-d90e-432d-9a59-683925cf182e}, !- Object Name
  Length,                                 !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  104.7,                                  !- Feature Value 1
  Azimuth,                                !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  180,                                    !- Feature Value 2
  Tilt,                                   !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  90,                                     !- Feature Value 3
  SurfaceType,                            !- Feature Name 4
  String,                                 !- Feature Data Type 4
  FoundationWall;                         !- Feature Value 4

OS:Foundation:Kiva,
  {71ada16c-41bb-4d0e-bbc1-4f10561ef84e}, !- Handle
  Foundation Kiva 2,                      !- Name
  9.14723598871743,                       !- Initial Indoor Air Temperature {C}
  ,                                       !- Interior Horizontal Insulation Material Name
  ,                                       !- Interior Horizontal Insulation Depth {m}
  ,                                       !- Interior Horizontal Insulation Width {m}
  ,                                       !- Interior Vertical Insulation Material Name
  ,                                       !- Interior Vertical Insulation Depth {m}
  ,                                       !- Exterior Horizontal Insulation Material Name
  ,                                       !- Exterior Horizontal Insulation Depth {m}
  ,                                       !- Exterior Horizontal Insulation Width {m}
  ,                                       !- Exterior Vertical Insulation Material Name
  ,                                       !- Exterior Vertical Insulation Depth {m}
  0.3048,                                 !- Wall Height Above Grade {m}
  0.2032,                                 !- Wall Depth Below Slab {m}
  ,                                       !- Footing Wall Construction Name
  ,                                       !- Footing Material Name
  ;                                       !- Footing Depth {m}

OS:Material,
  {1313fc43-44ea-431b-8757-5d55532c7a5e}, !- Handle
  concrete 8.0 in.,                       !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.803125,                               !- Conductivity {W/m-K}
  2242.8,                                 !- Density {kg/m3}
  837.4,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {fa6d9d28-d683-4ff6-a5ec-625112188663}, !- Handle
  FoundationWall1 construction,           !- Name
  ,                                       !- Surface Rendering Name
  {1313fc43-44ea-431b-8757-5d55532c7a5e}; !- Layer 1

OS:Surface,
  {429d9eda-ae6f-4d94-8e56-8faeb39264ab}, !- Handle
  Slab2,                                  !- Name
  Floor,                                  !- Surface Type
  {8c21dbfd-6c40-48da-8b93-f70e934198e6}, !- Construction Name
  {66469024-0eea-47f5-8f79-ccbeb9f85c79}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  {71ada16c-41bb-4d0e-bbc1-4f10561ef84e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.58974556157528, -4.58974556157528, -0.9144, !- X,Y,Z Vertex 1 {m}
  -4.58974556157528, 4.58974556157528, -0.9144, !- X,Y,Z Vertex 2 {m}
  4.58974556157528, 4.58974556157528, -0.9144, !- X,Y,Z Vertex 3 {m}
  4.58974556157528, -4.58974556157528, -0.9144; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {8ca43ff9-86eb-47df-88c0-74afefd5f59a}, !- Handle
  {429d9eda-ae6f-4d94-8e56-8faeb39264ab}, !- Object Name
  SurfaceType,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Slab;                                   !- Feature Value 1

OS:Material,
  {4d73eeba-a0f2-45a4-8782-1cfb8ef06184}, !- Handle
  soil 0.5 in.,                           !- Name
  Rough,                                  !- Roughness
  0.0127,                                 !- Thickness {m}
  1.3848,                                 !- Conductivity {W/m-K}
  1842.3,                                 !- Density {kg/m3}
  418.7,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {8c21dbfd-6c40-48da-8b93-f70e934198e6}, !- Handle
  Slab2 construction,                     !- Name
  ,                                       !- Surface Rendering Name
  {4d73eeba-a0f2-45a4-8782-1cfb8ef06184}; !- Layer 1

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {ea76afed-095e-4a6f-abd0-cf23e2cc9dc0}, !- Handle
  {429d9eda-ae6f-4d94-8e56-8faeb39264ab}, !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  31.91256;                               !- Total Exposed Perimeter {m}

OS:Surface,
  {99c6dcd2-7279-4d4d-a697-293552103ac2}, !- Handle
  surface Window1,                        !- Name
  Wall,                                   !- Surface Type
  {1f570d67-7040-4b48-b492-0d751f29c24b}, !- Construction Name
  {53c6377c-6429-4bb9-80c6-a8ac9eda6bc8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.3023574839191, -38.8472138533888, 0.304280169469691, !- X,Y,Z Vertex 1 {m}
  19.3023574839191, -38.8472138533888, 1.52451983053031, !- X,Y,Z Vertex 2 {m}
  15.7122978228585, -38.8472138533888, 1.52451983053031, !- X,Y,Z Vertex 3 {m}
  15.7122978228585, -38.8472138533888, 0.304280169469691; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {ac462e24-92e6-4304-ac7e-617d91079608}, !- Handle
  {99c6dcd2-7279-4d4d-a697-293552103ac2}, !- Object Name
  Length,                                 !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  11.775,                                 !- Feature Value 1
  Azimuth,                                !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  180,                                    !- Feature Value 2
  Tilt,                                   !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  90,                                     !- Feature Value 3
  SurfaceType,                            !- Feature Name 4
  String,                                 !- Feature Data Type 4
  Window;                                 !- Feature Value 4

OS:SubSurface,
  {3c3b2329-5470-4180-a793-3450df20b484}, !- Handle
  Window1,                                !- Name
  FixedWindow,                            !- Sub Surface Type
  {667a3ee8-09a3-4a0b-ad46-9e592756ed17}, !- Construction Name
  {99c6dcd2-7279-4d4d-a697-293552103ac2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  19.3018376533888, -38.8472138533888, 0.3048, !- X,Y,Z Vertex 1 {m}
  19.3018376533888, -38.8472138533888, 1.524, !- X,Y,Z Vertex 2 {m}
  15.7128176533888, -38.8472138533888, 1.524, !- X,Y,Z Vertex 3 {m}
  15.7128176533888, -38.8472138533888, 0.3048; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {a9527514-2f6f-4b67-b7f0-863dfa79cade}, !- Handle
  Window1 Shading Surfaces,               !- Name
  Space,                                  !- Shading Surface Type
  {53c6377c-6429-4bb9-80c6-a8ac9eda6bc8}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {3c3b2329-5470-4180-a793-3450df20b484}; !- Shaded Object Name

OS:ShadingSurface,
  {f0f594f4-24e3-45b4-8e22-ca0b3ab1a88e}, !- Handle
  Window1 overhangs,                      !- Name
  ,                                       !- Construction Name
  {a9527514-2f6f-4b67-b7f0-863dfa79cade}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  22.0450376533888, -38.8472138533888, 4.2672, !- X,Y,Z Vertex 1 {m}
  12.9696176533888, -38.8472138533888, 4.2672, !- X,Y,Z Vertex 2 {m}
  12.9696176533888, -39.4568138533888, 4.2672, !- X,Y,Z Vertex 3 {m}
  22.0450376533888, -39.4568138533888, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:WindowMaterial:SimpleGlazingSystem,
  {9f795656-2129-43c5-8ee3-cbd432f22ec1}, !- Handle
  WindowMaterial,                         !- Name
  2.15764,                                !- U-Factor {W/m2-K}
  0.44;                                   !- Solar Heat Gain Coefficient

OS:Construction,
  {667a3ee8-09a3-4a0b-ad46-9e592756ed17}, !- Handle
  WindowConstruction,                     !- Name
  ,                                       !- Surface Rendering Name
  {9f795656-2129-43c5-8ee3-cbd432f22ec1}; !- Layer 1

OS:Schedule:Ruleset,
  {6ff52c7b-5620-4189-8b72-9f0a3559c37b}, !- Handle
  trans schedule winter=0.85 summer=0.7,  !- Name
  {fda30776-9fc1-4d8d-a434-f0a3003aa96b}, !- Schedule Type Limits Name
  {9a3c7afc-be04-4b76-b242-4903f9370600}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9a3c7afc-be04-4b76-b242-4903f9370600}, !- Handle
  trans schedule winter=0.85 summer=0.7 default day, !- Name
  {fda30776-9fc1-4d8d-a434-f0a3003aa96b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {fda30776-9fc1-4d8d-a434-f0a3003aa96b}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Schedule:Rule,
  {49c58888-5dac-40a3-b49d-c8ea53631ce7}, !- Handle
  trans schedule winter=0.85 summer=0.7 allday rule, !- Name
  {6ff52c7b-5620-4189-8b72-9f0a3559c37b}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {5dbab232-7ff0-45ab-a37a-4134e02b181a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5dbab232-7ff0-45ab-a37a-4134e02b181a}, !- Handle
  trans schedule winter=0.85 summer=0.7 day, !- Name
  {fda30776-9fc1-4d8d-a434-f0a3003aa96b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.85;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {61fd6508-2568-42f3-a5dc-0317be325486}, !- Handle
  trans schedule winter=0.85 summer=0.7 allday rule 1, !- Name
  {6ff52c7b-5620-4189-8b72-9f0a3559c37b}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {687166a6-4c4b-43fa-97c6-4c618424474a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {687166a6-4c4b-43fa-97c6-4c618424474a}, !- Handle
  trans schedule winter=0.85 summer=0.7 day 1, !- Name
  {fda30776-9fc1-4d8d-a434-f0a3003aa96b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {0d8d920e-9d4f-438c-b2ba-f4175f1b7314}, !- Handle
  trans schedule winter=0.85 summer=0.7 allday rule 2, !- Name
  {6ff52c7b-5620-4189-8b72-9f0a3559c37b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {8e513453-3320-4539-985c-82dc0dc340da}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8e513453-3320-4539-985c-82dc0dc340da}, !- Handle
  trans schedule winter=0.85 summer=0.7 day 2, !- Name
  {fda30776-9fc1-4d8d-a434-f0a3003aa96b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.85;                                   !- Value Until Time 1

OS:SurfaceProperty:IncidentSolarMultiplier,
  {f4c628e9-19d9-4a3b-b757-021c061e96db}, !- Handle
  {3c3b2329-5470-4180-a793-3450df20b484}, !- Surface Name
  1,                                      !- Incident Solar Multiplier {dimensionless}
  {6ff52c7b-5620-4189-8b72-9f0a3559c37b}; !- Incident Solar Multiplier Schedule Name

OS:Surface,
  {3ae8d52d-f105-49cd-9674-876d06d99909}, !- Handle
  surface Window2,                        !- Name
  Wall,                                   !- Surface Type
  {1f570d67-7040-4b48-b492-0d751f29c24b}, !- Construction Name
  {53c6377c-6429-4bb9-80c6-a8ac9eda6bc8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.8204078839191, -38.8472138533888, 0.304280169469691, !- X,Y,Z Vertex 1 {m}
  23.8204078839191, -38.8472138533888, 1.52451983053031, !- X,Y,Z Vertex 2 {m}
  20.2303482228585, -38.8472138533888, 1.52451983053031, !- X,Y,Z Vertex 3 {m}
  20.2303482228585, -38.8472138533888, 0.304280169469691; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {4388d4ca-0adc-4303-9ae7-6ff1ca6f6474}, !- Handle
  {3ae8d52d-f105-49cd-9674-876d06d99909}, !- Object Name
  Length,                                 !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  11.774999999999995,                     !- Feature Value 1
  Azimuth,                                !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  180,                                    !- Feature Value 2
  Tilt,                                   !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  90,                                     !- Feature Value 3
  SurfaceType,                            !- Feature Name 4
  String,                                 !- Feature Data Type 4
  Window;                                 !- Feature Value 4

OS:SubSurface,
  {cfe5ad54-75c7-4b7c-addc-481ec1331dd3}, !- Handle
  Window2,                                !- Name
  FixedWindow,                            !- Sub Surface Type
  {f0e5eca3-1d2c-4dd9-8e87-4099479fe719}, !- Construction Name
  {3ae8d52d-f105-49cd-9674-876d06d99909}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  23.8198880533888, -38.8472138533888, 0.3048, !- X,Y,Z Vertex 1 {m}
  23.8198880533888, -38.8472138533888, 1.524, !- X,Y,Z Vertex 2 {m}
  20.2308680533888, -38.8472138533888, 1.524, !- X,Y,Z Vertex 3 {m}
  20.2308680533888, -38.8472138533888, 0.3048; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {76e48545-6f22-41f1-8923-4b63b697e274}, !- Handle
  Window2 Shading Surfaces,               !- Name
  Space,                                  !- Shading Surface Type
  {53c6377c-6429-4bb9-80c6-a8ac9eda6bc8}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {cfe5ad54-75c7-4b7c-addc-481ec1331dd3}; !- Shaded Object Name

OS:ShadingSurface,
  {a67e63be-adba-486b-9866-a8f0a11ed6f2}, !- Handle
  Window2 overhangs,                      !- Name
  ,                                       !- Construction Name
  {76e48545-6f22-41f1-8923-4b63b697e274}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  24.1246880533888, -38.8472138533888, 1.8288, !- X,Y,Z Vertex 1 {m}
  19.9260680533888, -38.8472138533888, 1.8288, !- X,Y,Z Vertex 2 {m}
  19.9260680533888, -39.4568138533888, 1.8288, !- X,Y,Z Vertex 3 {m}
  24.1246880533888, -39.4568138533888, 1.8288; !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {f0e5eca3-1d2c-4dd9-8e87-4099479fe719}, !- Handle
  WindowConstruction 1,                   !- Name
  ,                                       !- Surface Rendering Name
  {9f795656-2129-43c5-8ee3-cbd432f22ec1}; !- Layer 1

OS:SurfaceProperty:IncidentSolarMultiplier,
  {9296d4c2-345b-4146-863c-1a91474521d4}, !- Handle
  {cfe5ad54-75c7-4b7c-addc-481ec1331dd3}, !- Surface Name
  1,                                      !- Incident Solar Multiplier {dimensionless}
  {6ff52c7b-5620-4189-8b72-9f0a3559c37b}; !- Incident Solar Multiplier Schedule Name

OS:Surface,
  {52f02b04-dcc0-42db-9eef-aaf3900006f5}, !- Handle
  surface Window3,                        !- Name
  Wall,                                   !- Surface Type
  {1f570d67-7040-4b48-b492-0d751f29c24b}, !- Construction Name
  {53c6377c-6429-4bb9-80c6-a8ac9eda6bc8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -38.8472138533888, 23.3475585709083, 0.303754985788761, !- X,Y,Z Vertex 1 {m}
  -38.8472138533888, 23.3475585709083, 1.25072501421124, !- X,Y,Z Vertex 2 {m}
  -38.8472138533888, 24.7949905348146, 1.25072501421124, !- X,Y,Z Vertex 3 {m}
  -38.8472138533888, 24.7949905348146, 0.303754985788761; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {eab71515-ae58-4ed5-b41f-d2df64541411}, !- Handle
  {52f02b04-dcc0-42db-9eef-aaf3900006f5}, !- Object Name
  Length,                                 !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  4.741935483870968,                      !- Feature Value 1
  Azimuth,                                !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  270,                                    !- Feature Value 2
  Tilt,                                   !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  90,                                     !- Feature Value 3
  SurfaceType,                            !- Feature Name 4
  String,                                 !- Feature Data Type 4
  Window;                                 !- Feature Value 4

OS:SubSurface,
  {e1dde7cc-4ead-4d1b-8e00-98c8ccac63d8}, !- Handle
  Window3,                                !- Name
  FixedWindow,                            !- Sub Surface Type
  {de256252-3719-4c4f-9844-bd0fe4e46759}, !- Construction Name
  {52f02b04-dcc0-42db-9eef-aaf3900006f5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -38.8472138533888, 23.3486035851195, 0.3048, !- X,Y,Z Vertex 1 {m}
  -38.8472138533888, 23.3486035851195, 1.24968, !- X,Y,Z Vertex 2 {m}
  -38.8472138533888, 24.7939455206034, 1.24968, !- X,Y,Z Vertex 3 {m}
  -38.8472138533888, 24.7939455206034, 0.3048; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {ac6a56ce-416e-4ee3-b98e-1b3d7421ba2c}, !- Handle
  Window3 Shading Surfaces,               !- Name
  Space,                                  !- Shading Surface Type
  {53c6377c-6429-4bb9-80c6-a8ac9eda6bc8}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {e1dde7cc-4ead-4d1b-8e00-98c8ccac63d8}; !- Shaded Object Name

OS:ShadingSurface,
  {cbca5fda-3f16-4733-93bd-7d7a94e394d4}, !- Handle
  Window3 overhangs,                      !- Name
  ,                                       !- Construction Name
  {ac6a56ce-416e-4ee3-b98e-1b3d7421ba2c}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -38.8472138533888, 20.6054035851195, 3.99288, !- X,Y,Z Vertex 1 {m}
  -38.8472138533888, 27.5371455206034, 3.99288, !- X,Y,Z Vertex 2 {m}
  -39.4568138533888, 27.5371455206034, 3.99288, !- X,Y,Z Vertex 3 {m}
  -39.4568138533888, 20.6054035851195, 3.99288; !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {de256252-3719-4c4f-9844-bd0fe4e46759}, !- Handle
  WindowConstruction 2,                   !- Name
  ,                                       !- Surface Rendering Name
  {9f795656-2129-43c5-8ee3-cbd432f22ec1}; !- Layer 1

OS:SurfaceProperty:IncidentSolarMultiplier,
  {e00f0138-8bb4-4c54-b30c-c907f12ce3ce}, !- Handle
  {e1dde7cc-4ead-4d1b-8e00-98c8ccac63d8}, !- Surface Name
  1,                                      !- Incident Solar Multiplier {dimensionless}
  {6ff52c7b-5620-4189-8b72-9f0a3559c37b}; !- Incident Solar Multiplier Schedule Name

OS:Surface,
  {1588adc7-9f3a-412b-85c2-ded9b6eee8e7}, !- Handle
  surface Window4,                        !- Name
  Wall,                                   !- Surface Type
  {1f570d67-7040-4b48-b492-0d751f29c24b}, !- Construction Name
  {53c6377c-6429-4bb9-80c6-a8ac9eda6bc8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -38.8472138533888, 19.1358671866313, 0.304225430083241, !- X,Y,Z Vertex 1 {m}
  -38.8472138533888, 19.1358671866313, 1.37217456991676, !- X,Y,Z Vertex 2 {m}
  -38.8472138533888, 22.4201477550363, 1.37217456991676, !- X,Y,Z Vertex 3 {m}
  -38.8472138533888, 22.4201477550363, 0.304225430083241; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {d558d534-b654-4ebb-bc28-1fa4a86e3d37}, !- Handle
  {1588adc7-9f3a-412b-85c2-ded9b6eee8e7}, !- Object Name
  Length,                                 !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  10.771428571428567,                     !- Feature Value 1
  Azimuth,                                !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  270,                                    !- Feature Value 2
  Tilt,                                   !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  90,                                     !- Feature Value 3
  SurfaceType,                            !- Feature Name 4
  String,                                 !- Feature Data Type 4
  Window;                                 !- Feature Value 4

OS:SubSurface,
  {ef7b4151-e97a-4ea7-84ad-2167f6717885}, !- Handle
  Window4,                                !- Name
  FixedWindow,                            !- Sub Surface Type
  {f5973fd2-8577-48a5-8a6a-97a7a4a91605}, !- Construction Name
  {1588adc7-9f3a-412b-85c2-ded9b6eee8e7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -38.8472138533888, 19.1364417565481, 0.3048, !- X,Y,Z Vertex 1 {m}
  -38.8472138533888, 19.1364417565481, 1.3716, !- X,Y,Z Vertex 2 {m}
  -38.8472138533888, 22.4195731851195, 1.3716, !- X,Y,Z Vertex 3 {m}
  -38.8472138533888, 22.4195731851195, 0.3048; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {51d17ddd-8a06-4cfa-9501-c10fc7a6495a}, !- Handle
  Window4 Shading Surfaces,               !- Name
  Space,                                  !- Shading Surface Type
  {53c6377c-6429-4bb9-80c6-a8ac9eda6bc8}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {ef7b4151-e97a-4ea7-84ad-2167f6717885}; !- Shaded Object Name

OS:ShadingSurface,
  {b3832f38-f938-40e2-a0a1-233806662e54}, !- Handle
  Window4 overhangs,                      !- Name
  ,                                       !- Construction Name
  {51d17ddd-8a06-4cfa-9501-c10fc7a6495a}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -38.8472138533888, 18.8316417565481, 1.6764, !- X,Y,Z Vertex 1 {m}
  -38.8472138533888, 22.7243731851195, 1.6764, !- X,Y,Z Vertex 2 {m}
  -39.4568138533888, 22.7243731851195, 1.6764, !- X,Y,Z Vertex 3 {m}
  -39.4568138533888, 18.8316417565481, 1.6764; !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {f5973fd2-8577-48a5-8a6a-97a7a4a91605}, !- Handle
  WindowConstruction 3,                   !- Name
  ,                                       !- Surface Rendering Name
  {9f795656-2129-43c5-8ee3-cbd432f22ec1}; !- Layer 1

OS:SurfaceProperty:IncidentSolarMultiplier,
  {9d99710f-760b-4e22-bbb3-1be60d303cee}, !- Handle
  {ef7b4151-e97a-4ea7-84ad-2167f6717885}, !- Surface Name
  1,                                      !- Incident Solar Multiplier {dimensionless}
  {6ff52c7b-5620-4189-8b72-9f0a3559c37b}; !- Incident Solar Multiplier Schedule Name

OS:Surface,
  {6eb65006-be4b-4824-a81c-d85ce5fe1662}, !- Handle
  surface Window5,                        !- Name
  Wall,                                   !- Surface Type
  {1f570d67-7040-4b48-b492-0d751f29c24b}, !- Construction Name
  {53c6377c-6429-4bb9-80c6-a8ac9eda6bc8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.1479522513285, 38.8472138533888, 0.303504397740077, !- X,Y,Z Vertex 1 {m}
  16.1479522513285, 38.8472138533888, 1.40337560225992, !- X,Y,Z Vertex 2 {m}
  16.9802767891816, 38.8472138533888, 1.40337560225992, !- X,Y,Z Vertex 3 {m}
  16.9802767891816, 38.8472138533888, 0.303504397740077; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {28137546-4819-4965-a9f5-f45d6db8d631}, !- Handle
  {6eb65006-be4b-4824-a81c-d85ce5fe1662}, !- Object Name
  Length,                                 !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  2.7222222222222228,                     !- Feature Value 1
  Azimuth,                                !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  0,                                      !- Feature Value 2
  Tilt,                                   !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  90,                                     !- Feature Value 3
  SurfaceType,                            !- Feature Name 4
  String,                                 !- Feature Data Type 4
  Window;                                 !- Feature Value 4

OS:SubSurface,
  {3717446b-08ee-4ee0-8bce-adea9b84d519}, !- Handle
  Window5,                                !- Name
  FixedWindow,                            !- Sub Surface Type
  {6dd4fbca-498c-4dd0-a586-4bb8f017f3d6}, !- Construction Name
  {6eb65006-be4b-4824-a81c-d85ce5fe1662}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  16.1492478535884, 38.8472138533888, 0.3048, !- X,Y,Z Vertex 1 {m}
  16.1492478535884, 38.8472138533888, 1.40208, !- X,Y,Z Vertex 2 {m}
  16.9789811869217, 38.8472138533888, 1.40208, !- X,Y,Z Vertex 3 {m}
  16.9789811869217, 38.8472138533888, 0.3048; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {f9e94480-f01e-451a-8e2a-aa90612e4b8a}, !- Handle
  Window5 Shading Surfaces,               !- Name
  Space,                                  !- Shading Surface Type
  {53c6377c-6429-4bb9-80c6-a8ac9eda6bc8}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {3717446b-08ee-4ee0-8bce-adea9b84d519}; !- Shaded Object Name

OS:ShadingSurface,
  {f8935b29-a2d8-49cd-9c9c-f7ca0ca3188d}, !- Handle
  Window5 overhangs,                      !- Name
  ,                                       !- Construction Name
  {f9e94480-f01e-451a-8e2a-aa90612e4b8a}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  13.4060478535884, 38.8472138533888, 4.14528, !- X,Y,Z Vertex 1 {m}
  19.7221811869217, 38.8472138533888, 4.14528, !- X,Y,Z Vertex 2 {m}
  19.7221811869217, 39.4568138533888, 4.14528, !- X,Y,Z Vertex 3 {m}
  13.4060478535884, 39.4568138533888, 4.14528; !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {6dd4fbca-498c-4dd0-a586-4bb8f017f3d6}, !- Handle
  WindowConstruction 4,                   !- Name
  ,                                       !- Surface Rendering Name
  {9f795656-2129-43c5-8ee3-cbd432f22ec1}; !- Layer 1

OS:SurfaceProperty:IncidentSolarMultiplier,
  {f8db2f20-afa0-4d62-8ed8-96f65af16094}, !- Handle
  {3717446b-08ee-4ee0-8bce-adea9b84d519}, !- Surface Name
  1,                                      !- Incident Solar Multiplier {dimensionless}
  {6ff52c7b-5620-4189-8b72-9f0a3559c37b}; !- Incident Solar Multiplier Schedule Name

OS:Surface,
  {46664994-614e-4570-9e62-3560f6e4429b}, !- Handle
  surface Window6,                        !- Name
  Wall,                                   !- Surface Type
  {1f570d67-7040-4b48-b492-0d751f29c24b}, !- Construction Name
  {53c6377c-6429-4bb9-80c6-a8ac9eda6bc8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.0322928097642, 38.8472138533888, 0.304212499032989, !- X,Y,Z Vertex 1 {m}
  12.0322928097642, 38.8472138533888, 1.37218750096701, !- X,Y,Z Vertex 2 {m}
  15.2208049545554, 38.8472138533888, 1.37218750096701, !- X,Y,Z Vertex 3 {m}
  15.2208049545554, 38.8472138533888, 0.304212499032989; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {3d358517-eeb1-4868-94f6-470a96a4b16e}, !- Handle
  {46664994-614e-4570-9e62-3560f6e4429b}, !- Object Name
  Length,                                 !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  10.457142857142852,                     !- Feature Value 1
  Azimuth,                                !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  0,                                      !- Feature Value 2
  Tilt,                                   !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  90,                                     !- Feature Value 3
  SurfaceType,                            !- Feature Name 4
  String,                                 !- Feature Data Type 4
  Window;                                 !- Feature Value 4

OS:SubSurface,
  {593de1d2-5795-46f9-ae3a-ecbf2b999b74}, !- Handle
  Window6,                                !- Name
  FixedWindow,                            !- Sub Surface Type
  {7e2c5be7-9ef5-40b7-b861-0379e150b87b}, !- Construction Name
  {46664994-614e-4570-9e62-3560f6e4429b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  12.0328803107312, 38.8472138533888, 0.3048, !- X,Y,Z Vertex 1 {m}
  12.0328803107312, 38.8472138533888, 1.3716, !- X,Y,Z Vertex 2 {m}
  15.2202174535884, 38.8472138533888, 1.3716, !- X,Y,Z Vertex 3 {m}
  15.2202174535884, 38.8472138533888, 0.3048; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {34464313-3d65-4d04-b570-695d6863169a}, !- Handle
  Window6 Shading Surfaces,               !- Name
  Space,                                  !- Shading Surface Type
  {53c6377c-6429-4bb9-80c6-a8ac9eda6bc8}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {593de1d2-5795-46f9-ae3a-ecbf2b999b74}; !- Shaded Object Name

OS:ShadingSurface,
  {6a98824c-b148-48d8-b970-edf20a52045c}, !- Handle
  Window6 overhangs,                      !- Name
  ,                                       !- Construction Name
  {34464313-3d65-4d04-b570-695d6863169a}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  11.7280803107312, 38.8472138533888, 1.6764, !- X,Y,Z Vertex 1 {m}
  15.5250174535884, 38.8472138533888, 1.6764, !- X,Y,Z Vertex 2 {m}
  15.5250174535884, 39.4568138533888, 1.6764, !- X,Y,Z Vertex 3 {m}
  11.7280803107312, 39.4568138533888, 1.6764; !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {7e2c5be7-9ef5-40b7-b861-0379e150b87b}, !- Handle
  WindowConstruction 5,                   !- Name
  ,                                       !- Surface Rendering Name
  {9f795656-2129-43c5-8ee3-cbd432f22ec1}; !- Layer 1

OS:SurfaceProperty:IncidentSolarMultiplier,
  {4b62ebe8-80cc-40ea-9488-f7e20177c398}, !- Handle
  {593de1d2-5795-46f9-ae3a-ecbf2b999b74}, !- Surface Name
  1,                                      !- Incident Solar Multiplier {dimensionless}
  {6ff52c7b-5620-4189-8b72-9f0a3559c37b}; !- Incident Solar Multiplier Schedule Name

OS:Surface,
  {ea89ee4f-bdf1-4698-b87b-003b20f0bc97}, !- Handle
  surface Window7,                        !- Name
  Wall,                                   !- Surface Type
  {1f570d67-7040-4b48-b492-0d751f29c24b}, !- Construction Name
  {53c6377c-6429-4bb9-80c6-a8ac9eda6bc8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.75146756192019, 38.8472138533888, 0.30369765118896, !- X,Y,Z Vertex 1 {m}
  9.75146756192019, 38.8472138533888, 1.22030234881104, !- X,Y,Z Vertex 2 {m}
  11.1049522595423, 38.8472138533888, 1.22030234881104, !- X,Y,Z Vertex 3 {m}
  11.1049522595423, 38.8472138533888, 0.30369765118896; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {d26f57aa-73b3-45cb-839f-1f640bf1e777}, !- Handle
  {ea89ee4f-bdf1-4698-b87b-003b20f0bc97}, !- Object Name
  Length,                                 !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  4.4333333333333309,                     !- Feature Value 1
  Azimuth,                                !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  0,                                      !- Feature Value 2
  Tilt,                                   !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  90,                                     !- Feature Value 3
  SurfaceType,                            !- Feature Name 4
  String,                                 !- Feature Data Type 4
  Window;                                 !- Feature Value 4

OS:SubSurface,
  {8ee2fcae-3ca1-47b1-99e2-334480a2d0eb}, !- Handle
  Window7,                                !- Name
  FixedWindow,                            !- Sub Surface Type
  {1d6ba3b4-377b-41e6-b4a4-16cf59a6f914}, !- Construction Name
  {ea89ee4f-bdf1-4698-b87b-003b20f0bc97}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.75256991073123, 38.8472138533888, 0.3048, !- X,Y,Z Vertex 1 {m}
  9.75256991073123, 38.8472138533888, 1.2192, !- X,Y,Z Vertex 2 {m}
  11.1038499107312, 38.8472138533888, 1.2192, !- X,Y,Z Vertex 3 {m}
  11.1038499107312, 38.8472138533888, 0.3048; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {e95e0350-6b2c-4c4d-b5f3-e126829107eb}, !- Handle
  Window7 Shading Surfaces,               !- Name
  Space,                                  !- Shading Surface Type
  {53c6377c-6429-4bb9-80c6-a8ac9eda6bc8}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {8ee2fcae-3ca1-47b1-99e2-334480a2d0eb}; !- Shaded Object Name

OS:ShadingSurface,
  {9279cb93-7d7f-46bd-af65-e7fd2e206bc4}, !- Handle
  Window7 overhangs,                      !- Name
  ,                                       !- Construction Name
  {e95e0350-6b2c-4c4d-b5f3-e126829107eb}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  9.44776991073123, 38.8472138533888, 1.524, !- X,Y,Z Vertex 1 {m}
  11.4086499107312, 38.8472138533888, 1.524, !- X,Y,Z Vertex 2 {m}
  11.4086499107312, 39.4568138533888, 1.524, !- X,Y,Z Vertex 3 {m}
  9.44776991073123, 39.4568138533888, 1.524; !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {1d6ba3b4-377b-41e6-b4a4-16cf59a6f914}, !- Handle
  WindowConstruction 6,                   !- Name
  ,                                       !- Surface Rendering Name
  {9f795656-2129-43c5-8ee3-cbd432f22ec1}; !- Layer 1

OS:SurfaceProperty:IncidentSolarMultiplier,
  {4e9ec801-a9a3-4543-96be-685637ddb2eb}, !- Handle
  {8ee2fcae-3ca1-47b1-99e2-334480a2d0eb}, !- Surface Name
  1,                                      !- Incident Solar Multiplier {dimensionless}
  {6ff52c7b-5620-4189-8b72-9f0a3559c37b}; !- Incident Solar Multiplier Schedule Name

OS:Surface,
  {acab0264-c590-4e81-94fc-a9c628957950}, !- Handle
  surface Window8,                        !- Name
  Wall,                                   !- Surface Type
  {1f570d67-7040-4b48-b492-0d751f29c24b}, !- Construction Name
  {53c6377c-6429-4bb9-80c6-a8ac9eda6bc8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.8472138533888, -19.1666710237062, 0.304061785455735, !- X,Y,Z Vertex 1 {m}
  38.8472138533888, -19.1666710237062, 1.34185821454426, !- X,Y,Z Vertex 2 {m}
  38.8472138533888, -21.5169003939712, 1.34185821454426, !- X,Y,Z Vertex 3 {m}
  38.8472138533888, -21.5169003939712, 0.304061785455735; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {dbb64521-dd1c-426f-a394-cbb9c7677d07}, !- Handle
  {acab0264-c590-4e81-94fc-a9c628957950}, !- Object Name
  Length,                                 !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  7.7058823529411757,                     !- Feature Value 1
  Azimuth,                                !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  90,                                     !- Feature Value 2
  Tilt,                                   !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  90,                                     !- Feature Value 3
  SurfaceType,                            !- Feature Name 4
  String,                                 !- Feature Data Type 4
  Window;                                 !- Feature Value 4

OS:SubSurface,
  {5254b22a-b6e6-403a-a265-1e98c4a41b44}, !- Handle
  Window8,                                !- Name
  FixedWindow,                            !- Sub Surface Type
  {2e7cdd2b-9717-49bb-85ae-b1804c583901}, !- Construction Name
  {acab0264-c590-4e81-94fc-a9c628957950}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  38.8472138533888, -19.1674092382505, 0.3048, !- X,Y,Z Vertex 1 {m}
  38.8472138533888, -19.1674092382505, 1.34112, !- X,Y,Z Vertex 2 {m}
  38.8472138533888, -21.5161621794269, 1.34112, !- X,Y,Z Vertex 3 {m}
  38.8472138533888, -21.5161621794269, 0.3048; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {1c46b633-34c4-416a-8fd0-233137d6aed3}, !- Handle
  Window8 Shading Surfaces,               !- Name
  Space,                                  !- Shading Surface Type
  {53c6377c-6429-4bb9-80c6-a8ac9eda6bc8}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {5254b22a-b6e6-403a-a265-1e98c4a41b44}; !- Shaded Object Name

OS:ShadingSurface,
  {e524e20e-e1c4-405e-9cfc-4874a36d4440}, !- Handle
  Window8 overhangs,                      !- Name
  ,                                       !- Construction Name
  {1c46b633-34c4-416a-8fd0-233137d6aed3}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  38.8472138533888, -16.4242092382505, 4.08432, !- X,Y,Z Vertex 1 {m}
  38.8472138533888, -24.2593621794269, 4.08432, !- X,Y,Z Vertex 2 {m}
  39.4568138533888, -24.2593621794269, 4.08432, !- X,Y,Z Vertex 3 {m}
  39.4568138533888, -16.4242092382505, 4.08432; !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {2e7cdd2b-9717-49bb-85ae-b1804c583901}, !- Handle
  WindowConstruction 7,                   !- Name
  ,                                       !- Surface Rendering Name
  {9f795656-2129-43c5-8ee3-cbd432f22ec1}; !- Layer 1

OS:SurfaceProperty:IncidentSolarMultiplier,
  {e39f537d-373d-4773-8a82-2629e93e2bc0}, !- Handle
  {5254b22a-b6e6-403a-a265-1e98c4a41b44}, !- Surface Name
  1,                                      !- Incident Solar Multiplier {dimensionless}
  {6ff52c7b-5620-4189-8b72-9f0a3559c37b}; !- Incident Solar Multiplier Schedule Name

OS:Surface,
  {c9e1fb78-2d3f-4739-8819-440eb48b0e0d}, !- Handle
  surface Window9,                        !- Name
  Wall,                                   !- Surface Type
  {1f570d67-7040-4b48-b492-0d751f29c24b}, !- Construction Name
  {53c6377c-6429-4bb9-80c6-a8ac9eda6bc8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.8472138533888, -17.3384133675279, 0.303603760046691, !- X,Y,Z Vertex 1 {m}
  38.8472138533888, -17.3384133675279, 1.49471623995331, !- X,Y,Z Vertex 2 {m}
  38.8472138533888, -18.2395750782038, 1.49471623995331, !- X,Y,Z Vertex 3 {m}
  38.8472138533888, -18.2395750782038, 0.303603760046691; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {c2fd31cf-cc84-4beb-8344-782d70e5746d}, !- Handle
  {c9e1fb78-2d3f-4739-8819-440eb48b0e0d}, !- Object Name
  Length,                                 !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  2.9487179487179471,                     !- Feature Value 1
  Azimuth,                                !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  90,                                     !- Feature Value 2
  Tilt,                                   !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  90,                                     !- Feature Value 3
  SurfaceType,                            !- Feature Name 4
  String,                                 !- Feature Data Type 4
  Window;                                 !- Feature Value 4

OS:SubSurface,
  {1dbaeaad-96ba-4d00-9657-c3c108b0df36}, !- Handle
  Window9,                                !- Name
  FixedWindow,                            !- Sub Surface Type
  {2566f3e4-1818-4b9f-842a-abfd9405eb93}, !- Construction Name
  {c9e1fb78-2d3f-4739-8819-440eb48b0e0d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  38.8472138533888, -17.3396096074812, 0.3048, !- X,Y,Z Vertex 1 {m}
  38.8472138533888, -17.3396096074812, 1.49352, !- X,Y,Z Vertex 2 {m}
  38.8472138533888, -18.2383788382505, 1.49352, !- X,Y,Z Vertex 3 {m}
  38.8472138533888, -18.2383788382505, 0.3048; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {63a93488-4b6b-4ebe-b175-bbc976aa9942}, !- Handle
  Window9 Shading Surfaces,               !- Name
  Space,                                  !- Shading Surface Type
  {53c6377c-6429-4bb9-80c6-a8ac9eda6bc8}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {1dbaeaad-96ba-4d00-9657-c3c108b0df36}; !- Shaded Object Name

OS:ShadingSurface,
  {b8a297f4-2eb8-49c3-beef-b10e1f613df7}, !- Handle
  Window9 overhangs,                      !- Name
  ,                                       !- Construction Name
  {63a93488-4b6b-4ebe-b175-bbc976aa9942}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  38.8472138533888, -17.0348096074812, 1.79832, !- X,Y,Z Vertex 1 {m}
  38.8472138533888, -18.5431788382505, 1.79832, !- X,Y,Z Vertex 2 {m}
  39.4568138533888, -18.5431788382505, 1.79832, !- X,Y,Z Vertex 3 {m}
  39.4568138533888, -17.0348096074812, 1.79832; !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {2566f3e4-1818-4b9f-842a-abfd9405eb93}, !- Handle
  WindowConstruction 8,                   !- Name
  ,                                       !- Surface Rendering Name
  {9f795656-2129-43c5-8ee3-cbd432f22ec1}; !- Layer 1

OS:SurfaceProperty:IncidentSolarMultiplier,
  {069c861a-7928-4d8b-aad5-9223f9055c4d}, !- Handle
  {1dbaeaad-96ba-4d00-9657-c3c108b0df36}, !- Surface Name
  1,                                      !- Incident Solar Multiplier {dimensionless}
  {6ff52c7b-5620-4189-8b72-9f0a3559c37b}; !- Incident Solar Multiplier Schedule Name

OS:Surface,
  {03d2697e-0ae2-4254-9a3f-714f3340cfd7}, !- Handle
  surface Window10,                       !- Name
  Wall,                                   !- Surface Type
  {1f570d67-7040-4b48-b492-0d751f29c24b}, !- Construction Name
  {53c6377c-6429-4bb9-80c6-a8ac9eda6bc8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.8472138533888, -22.4444543648827, 0.304061785455735, !- X,Y,Z Vertex 1 {m}
  38.8472138533888, -22.4444543648827, 1.34185821454427, !- X,Y,Z Vertex 2 {m}
  38.8472138533888, -24.7946837351477, 1.34185821454427, !- X,Y,Z Vertex 3 {m}
  38.8472138533888, -24.7946837351477, 0.304061785455735; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {a2cda9d0-657d-46d3-9e02-2e016f26d3b1}, !- Handle
  {03d2697e-0ae2-4254-9a3f-714f3340cfd7}, !- Object Name
  Length,                                 !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  7.7058823529411713,                     !- Feature Value 1
  Azimuth,                                !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  90,                                     !- Feature Value 2
  Tilt,                                   !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  90,                                     !- Feature Value 3
  SurfaceType,                            !- Feature Name 4
  String,                                 !- Feature Data Type 4
  Window;                                 !- Feature Value 4

OS:SubSurface,
  {60c76083-2e54-4717-baa4-d406e5afd10e}, !- Handle
  Window10,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  {9317e411-2586-4c03-946d-e31d9702ce46}, !- Construction Name
  {03d2697e-0ae2-4254-9a3f-714f3340cfd7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  38.8472138533888, -22.445192579427, 0.3048, !- X,Y,Z Vertex 1 {m}
  38.8472138533888, -22.445192579427, 1.34112, !- X,Y,Z Vertex 2 {m}
  38.8472138533888, -24.7939455206034, 1.34112, !- X,Y,Z Vertex 3 {m}
  38.8472138533888, -24.7939455206034, 0.3048; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {0383989c-30ed-4f11-82e1-9fb31ec8c0cf}, !- Handle
  Window10 Shading Surfaces,              !- Name
  Space,                                  !- Shading Surface Type
  {53c6377c-6429-4bb9-80c6-a8ac9eda6bc8}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {60c76083-2e54-4717-baa4-d406e5afd10e}; !- Shaded Object Name

OS:ShadingSurface,
  {96b07269-ff10-4272-8434-91cf6c0ca8a0}, !- Handle
  Window10 overhangs,                     !- Name
  ,                                       !- Construction Name
  {0383989c-30ed-4f11-82e1-9fb31ec8c0cf}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  38.8472138533888, -22.140392579427, 1.64592, !- X,Y,Z Vertex 1 {m}
  38.8472138533888, -25.0987455206034, 1.64592, !- X,Y,Z Vertex 2 {m}
  39.4568138533888, -25.0987455206034, 1.64592, !- X,Y,Z Vertex 3 {m}
  39.4568138533888, -22.140392579427, 1.64592; !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {9317e411-2586-4c03-946d-e31d9702ce46}, !- Handle
  WindowConstruction 9,                   !- Name
  ,                                       !- Surface Rendering Name
  {9f795656-2129-43c5-8ee3-cbd432f22ec1}; !- Layer 1

OS:SurfaceProperty:IncidentSolarMultiplier,
  {7a938f43-44dc-441f-ad98-402ce33556cd}, !- Handle
  {60c76083-2e54-4717-baa4-d406e5afd10e}, !- Surface Name
  1,                                      !- Incident Solar Multiplier {dimensionless}
  {6ff52c7b-5620-4189-8b72-9f0a3559c37b}; !- Incident Solar Multiplier Schedule Name

OS:Material,
  {6471d16a-6b3f-4b6f-9ddd-3411f2f29201}, !- Handle
  wood siding,                            !- Name
  Rough,                                  !- Roughness
  0.0254,                                 !- Thickness {m}
  0.1024175,                              !- Conductivity {W/m-K}
  544.68,                                 !- Density {kg/m3}
  1172.36;                                !- Specific Heat {J/kg-K}

OS:Material,
  {144f3ddc-97af-415a-b05a-8c3ac51267eb}, !- Handle
  wall rigid ins 3,                       !- Name
  Rough,                                  !- Roughness
  0.5129784,                              !- Thickness {m}
  0.029427,                               !- Conductivity {W/m-K}
  32.04,                                  !- Density {kg/m3}
  1214.23,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {938c41f9-f84f-4656-b6f7-ff6249ab6c2f}, !- Handle
  wall stud and cavity 3,                 !- Name
  Rough,                                  !- Roughness
  0.0889,                                 !- Thickness {m}
  0.380278417457636,                      !- Conductivity {W/m-K}
  52.34794524,                            !- Density {kg/m3}
  1209.88641434781,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {1f570d67-7040-4b48-b492-0d751f29c24b}, !- Handle
  AdiabaticWallConstruction,              !- Name
  ,                                       !- Surface Rendering Name
  {6471d16a-6b3f-4b6f-9ddd-3411f2f29201}, !- Layer 1
  {144f3ddc-97af-415a-b05a-8c3ac51267eb}, !- Layer 2
  {938c41f9-f84f-4656-b6f7-ff6249ab6c2f}, !- Layer 3
  {5a26d3cc-1f56-4c68-87ed-bf4dec31f65e}; !- Layer 4

OS:Surface,
  {0648606a-939e-4c2f-9599-694e5008b2c8}, !- Handle
  surface Door1,                          !- Name
  Wall,                                   !- Surface Type
  {18b6f8f7-6448-4cda-9373-f1d1c3416544}, !- Construction Name
  {53c6377c-6429-4bb9-80c6-a8ac9eda6bc8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.9071637426538, 38.8472138533888, 0.303952155732047, !- X,Y,Z Vertex 1 {m}
  17.9071637426538, 38.8472138533888, 2.33866384426795, !- X,Y,Z Vertex 2 {m}
  18.8228024596754, 38.8472138533888, 2.33866384426795, !- X,Y,Z Vertex 3 {m}
  18.8228024596754, 38.8472138533888, 0.303952155732047; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {c1ca004f-6fab-418e-8fb1-6a3aa7e3cba7}, !- Handle
  {0648606a-939e-4c2f-9599-694e5008b2c8}, !- Object Name
  Length,                                 !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  2.9985007496251876,                     !- Feature Value 1
  Azimuth,                                !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  0,                                      !- Feature Value 2
  Tilt,                                   !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  90,                                     !- Feature Value 3
  SurfaceType,                            !- Feature Name 4
  String,                                 !- Feature Data Type 4
  Door;                                   !- Feature Value 4

OS:SubSurface,
  {3d09c0be-c71e-458b-a48f-93060b8d8e6f}, !- Handle
  Door1,                                  !- Name
  Door,                                   !- Sub Surface Type
  {2e4bbf8e-1d6e-49c8-b784-c27fc08e9364}, !- Construction Name
  {0648606a-939e-4c2f-9599-694e5008b2c8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  17.9080115869217, 38.8472138533888, 0.3048, !- X,Y,Z Vertex 1 {m}
  17.9080115869217, 38.8472138533888, 2.337816, !- X,Y,Z Vertex 2 {m}
  18.8219546154075, 38.8472138533888, 2.337816, !- X,Y,Z Vertex 3 {m}
  18.8219546154075, 38.8472138533888, 0.3048; !- X,Y,Z Vertex 4 {m}

OS:Material,
  {5d8b82f3-58f7-4e44-a777-61f5889e534e}, !- Handle
  door material,                          !- Name
  Rough,                                  !- Roughness
  0.04445,                                !- Thickness {m}
  0.0612266553480475,                     !- Conductivity {W/m-K}
  512.64,                                 !- Density {kg/m3}
  1214.23,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {2e4bbf8e-1d6e-49c8-b784-c27fc08e9364}, !- Handle
  Door,                                   !- Name
  ,                                       !- Surface Rendering Name
  {5d8b82f3-58f7-4e44-a777-61f5889e534e}; !- Layer 1

OS:Material,
  {2c62c96a-7a7a-418b-b5f8-025078dad4b3}, !- Handle
  wood siding 1,                          !- Name
  Rough,                                  !- Roughness
  0.0254,                                 !- Thickness {m}
  0.1024175,                              !- Conductivity {W/m-K}
  544.68,                                 !- Density {kg/m3}
  1172.36;                                !- Specific Heat {J/kg-K}

OS:Construction,
  {18b6f8f7-6448-4cda-9373-f1d1c3416544}, !- Handle
  AdiabaticWallConstruction 1,            !- Name
  ,                                       !- Surface Rendering Name
  {2c62c96a-7a7a-418b-b5f8-025078dad4b3}, !- Layer 1
  {144f3ddc-97af-415a-b05a-8c3ac51267eb}, !- Layer 2
  {938c41f9-f84f-4656-b6f7-ff6249ab6c2f}, !- Layer 3
  {5a26d3cc-1f56-4c68-87ed-bf4dec31f65e}; !- Layer 4

OS:Surface,
  {d09bef06-0096-42a5-bce5-fa4025500075}, !- Handle
  inferred conditioned floor,             !- Name
  Floor,                                  !- Surface Type
  {29e38367-40cd-43b2-a4a9-95cc3f9f60c6}, !- Construction Name
  {53c6377c-6429-4bb9-80c6-a8ac9eda6bc8}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.58974556157528, -4.58974556157528, 2.7432, !- X,Y,Z Vertex 1 {m}
  -4.58974556157528, 4.58974556157528, 2.7432, !- X,Y,Z Vertex 2 {m}
  4.58974556157528, 4.58974556157528, 2.7432, !- X,Y,Z Vertex 3 {m}
  4.58974556157528, -4.58974556157528, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {357ce8a2-7a8c-4aa0-b1d8-9d7b59a4a74a}, !- Handle
  {d09bef06-0096-42a5-bce5-fa4025500075}, !- Object Name
  SurfaceType,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  InferredFloor,                          !- Feature Value 1
  Tilt,                                   !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0;                                      !- Feature Value 2

OS:Surface,
  {f128c5c4-2001-411f-a5c9-6f7dc4c0e50d}, !- Handle
  inferred conditioned ceiling,           !- Name
  RoofCeiling,                            !- Surface Type
  {29e38367-40cd-43b2-a4a9-95cc3f9f60c6}, !- Construction Name
  {53c6377c-6429-4bb9-80c6-a8ac9eda6bc8}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.58974556157528, -4.58974556157528, 2.7432, !- X,Y,Z Vertex 1 {m}
  4.58974556157528, 4.58974556157528, 2.7432, !- X,Y,Z Vertex 2 {m}
  -4.58974556157528, 4.58974556157528, 2.7432, !- X,Y,Z Vertex 3 {m}
  -4.58974556157528, -4.58974556157528, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {89ac255d-da30-4353-b804-d86d9290244b}, !- Handle
  {f128c5c4-2001-411f-a5c9-6f7dc4c0e50d}, !- Object Name
  SurfaceType,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  InferredCeiling,                        !- Feature Value 1
  Tilt,                                   !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0;                                      !- Feature Value 2

OS:Material,
  {106f2c44-d229-40f3-a4c4-7bd84565a78c}, !- Handle
  floor stud and cavity 1,                !- Name
  Rough,                                  !- Roughness
  0.1397,                                 !- Thickness {m}
  1.75129287332205,                       !- Conductivity {W/m-K}
  37.004876748,                           !- Density {kg/m3}
  1207.88064650997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {ecd2666e-d02c-4c4f-973f-5d57f2dc0eb1}, !- Handle
  floor rigid ins 1,                      !- Name
  Rough,                                  !- Roughness
  0.5129784,                              !- Thickness {m}
  0.029427,                               !- Conductivity {W/m-K}
  32.04,                                  !- Density {kg/m3}
  1214.23,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {29e38367-40cd-43b2-a4a9-95cc3f9f60c6}, !- Handle
  AdiabaticFloorConstruction,             !- Name
  ,                                       !- Surface Rendering Name
  {106f2c44-d229-40f3-a4c4-7bd84565a78c}, !- Layer 1
  {ecd2666e-d02c-4c4f-973f-5d57f2dc0eb1}, !- Layer 2
  {ee0502ba-21c4-46bf-9a7d-813780d8b5ad}, !- Layer 3
  {f25a6284-1d20-41b4-b908-73563c2dcba5}; !- Layer 4

OS:InternalMass:Definition,
  {98b1ee39-4ead-44d0-8ba0-83f35065d879}, !- Handle
  partition wall mass,                    !- Name
  {1fcffc0d-e6f1-4422-b828-35c76fe8f6ff}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  248.79434,                              !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {b4fb930d-2a57-4899-ae36-0e4ff45f2ff2}, !- Handle
  partition wall mass,                    !- Name
  {98b1ee39-4ead-44d0-8ba0-83f35065d879}, !- Internal Mass Definition Name
  {53c6377c-6429-4bb9-80c6-a8ac9eda6bc8}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:Material,
  {6db1c03d-18bf-4b50-a48c-30d24afe528c}, !- Handle
  wall stud and cavity 4,                 !- Name
  Rough,                                  !- Roughness
  0.0889,                                 !- Thickness {m}
  0.391763531157105,                      !- Conductivity {W/m-K}
  83.034082224,                           !- Density {kg/m3}
  1211.67419087611,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {1fcffc0d-e6f1-4422-b828-35c76fe8f6ff}, !- Handle
  PartitionWallConstruction,              !- Name
  ,                                       !- Surface Rendering Name
  {5a26d3cc-1f56-4c68-87ed-bf4dec31f65e}, !- Layer 1
  {6db1c03d-18bf-4b50-a48c-30d24afe528c}, !- Layer 2
  {5a26d3cc-1f56-4c68-87ed-bf4dec31f65e}; !- Layer 3

OS:InternalMass:Definition,
  {0137dbf3-60de-468c-bbd0-37b1da75c56b}, !- Handle
  furniture mass conditioned space 1,     !- Name
  {8f186dc2-733e-4ea7-8bfb-3583e5ea1343}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  99.51774,                               !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {9536687c-deb6-42b2-86a3-0d331ca6a354}, !- Handle
  furniture mass conditioned space 1,     !- Name
  {0137dbf3-60de-468c-bbd0-37b1da75c56b}, !- Internal Mass Definition Name
  {53c6377c-6429-4bb9-80c6-a8ac9eda6bc8}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:Material,
  {38c55562-375a-4aaf-8418-a7a9804edbdb}, !- Handle
  furniture material conditioned space 1, !- Name
  Rough,                                  !- Roughness
  0.1524,                                 !- Thickness {m}
  0.1154577,                              !- Conductivity {W/m-K}
  640.8,                                  !- Density {kg/m3}
  1214.23,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:Construction,
  {8f186dc2-733e-4ea7-8bfb-3583e5ea1343}, !- Handle
  furniture construction conditioned space 1, !- Name
  ,                                       !- Surface Rendering Name
  {38c55562-375a-4aaf-8418-a7a9804edbdb}; !- Layer 1

OS:InternalMass:Definition,
  {6d46b7aa-81c1-47cf-a7e9-cfb9697c28fe}, !- Handle
  furniture mass garage 1,                !- Name
  {f8d3a976-ceac-4bfb-bd6f-b2c9a33d6934}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  8.02682,                                !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {63bba4f0-8312-45db-adb5-bad1e7c6117a}, !- Handle
  furniture mass garage 1,                !- Name
  {6d46b7aa-81c1-47cf-a7e9-cfb9697c28fe}, !- Internal Mass Definition Name
  {e4c457bb-757a-40dd-8f69-67aa82a000e8}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:Material,
  {10fb5714-a883-4b6e-a9b7-30e9f419db39}, !- Handle
  furniture material garage 1,            !- Name
  Rough,                                  !- Roughness
  0.1524,                                 !- Thickness {m}
  0.1154577,                              !- Conductivity {W/m-K}
  640.8,                                  !- Density {kg/m3}
  1214.23,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:Construction,
  {f8d3a976-ceac-4bfb-bd6f-b2c9a33d6934}, !- Handle
  furniture construction garage 1,        !- Name
  ,                                       !- Surface Rendering Name
  {10fb5714-a883-4b6e-a9b7-30e9f419db39}; !- Layer 1

OS:ShadingSurface,
  {b3ae0011-0ad0-4b6b-80f4-9150f4dcb767}, !- Handle
  Neighbor azimuth 90 distance 15.0,      !- Name
  ,                                       !- Construction Name
  {574c2747-714b-4e48-a5f2-6474c6d3c771}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  43.4192138533888, 38.8472138533888, 0,  !- X,Y,Z Vertex 1 {m}
  43.4192138533888, 38.8472138533888, 5.1816, !- X,Y,Z Vertex 2 {m}
  43.4192138533888, -38.8472138533888, 5.1816, !- X,Y,Z Vertex 3 {m}
  43.4192138533888, -38.8472138533888, 0; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {d8657cc2-25f8-4ea1-ab00-ab29dd5bbfab}, !- Handle
  {b3ae0011-0ad0-4b6b-80f4-9150f4dcb767}, !- Object Name
  Azimuth,                                !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  90,                                     !- Feature Value 1
  Distance,                               !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  15;                                     !- Feature Value 2

OS:ShadingSurface,
  {a54d84c4-21e4-4a9a-893c-cbf262100369}, !- Handle
  Neighbor azimuth 270 distance 15.0,     !- Name
  ,                                       !- Construction Name
  {574c2747-714b-4e48-a5f2-6474c6d3c771}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -43.4192138533888, -38.8472138533888, 0, !- X,Y,Z Vertex 1 {m}
  -43.4192138533888, -38.8472138533888, 5.1816, !- X,Y,Z Vertex 2 {m}
  -43.4192138533888, 38.8472138533888, 5.1816, !- X,Y,Z Vertex 3 {m}
  -43.4192138533888, 38.8472138533888, 0; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {12a2377a-e7c5-4faa-92d7-8d092c64da86}, !- Handle
  {a54d84c4-21e4-4a9a-893c-cbf262100369}, !- Object Name
  Azimuth,                                !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  270,                                    !- Feature Value 1
  Distance,                               !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  15;                                     !- Feature Value 2

OS:ShadingSurfaceGroup,
  {574c2747-714b-4e48-a5f2-6474c6d3c771}, !- Handle
  neighbors,                              !- Name
  Building;                               !- Shading Surface Type

OS:Coil:Heating:Gas,
  {f99b7b75-d9ca-4212-94b0-b4b0ca375d3a}, !- Handle
  furnace htg coil,                       !- Name
  {ed63ca76-1e62-4c2f-9524-e3a3299bb26e}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  9867.99600376889,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0,                                      !- Off Cycle Parasitic Gas Load {W}
  NaturalGas;                             !- Fuel Type

OS:Schedule:Constant,
  {ed63ca76-1e62-4c2f-9524-e3a3299bb26e}, !- Handle
  Always On Discrete,                     !- Name
  {aadcb939-d541-48b9-ac83-21b5c31e9836}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {aadcb939-d541-48b9-ac83-21b5c31e9836}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:AdditionalProperties,
  {c31eed06-6802-4c0a-a453-c0f58e2d76d6}, !- Handle
  {f99b7b75-d9ca-4212-94b0-b4b0ca375d3a}, !- Object Name
  HPXML_ID,                               !- Feature Name 1
  String,                                 !- Feature Data Type 1
  HeatingSystem1,                         !- Feature Value 1
  IsHeatPumpBackup,                       !- Feature Name 2
  Boolean,                                !- Feature Data Type 2
  false;                                  !- Feature Value 2

OS:Fan:SystemModel,
  {4ef0f7c9-6944-4e19-9494-f0891f9e389a}, !- Handle
  furnace supply fan,                     !- Name
  {ed63ca76-1e62-4c2f-9524-e3a3299bb26e}, !- Availability Schedule Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  0.2893037826816,                        !- Design Maximum Air Flow Rate {m3/s}
  Discrete,                               !- Speed Control Method
  0.2,                                    !- Electric Power Minimum Flow Rate Fraction
  500,                                    !- Design Pressure Rise {Pa}
  1,                                      !- Motor Efficiency
  1,                                      !- Motor In Air Stream Fraction
  autosize,                               !- Design Electric Power Consumption {W}
  PowerPerFlow,                           !- Design Power Sizing Method
  1059.44000164466,                       !- Electric Power Per Unit Flow Rate {W/(m3/s)}
  1.66667,                                !- Electric Power Per Unit Flow Rate Per Unit Pressure {W-s/m3-Pa}
  0.7,                                    !- Fan Total Efficiency
  ,                                       !- Electric Power Function of Flow Fraction Curve Name
  ,                                       !- Night Ventilation Mode Pressure Rise {Pa}
  ,                                       !- Night Ventilation Mode Flow Fraction
  ,                                       !- Motor Loss Zone Name
  0,                                      !- Motor Loss Radiative Fraction
  supply fan,                             !- End-Use Subcategory
  1,                                      !- Speed Flow Fraction 1
  1;                                      !- Speed Electric Power Fraction 1

OS:EnergyManagementSystem:Sensor,
  {c310c4b8-b8ca-46bd-9ff9-66e9653265c3}, !- Handle
  furnace_supply_fan_s,                   !- Name
  furnace supply fan,                     !- Output Variable or Output Meter Index Key Name
  Fan Electricity Energy;                 !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {ba000293-5435-415b-a781-7f99b7aef5bc}, !- Handle
  furnace_htg_coil_s,                     !- Name
  furnace htg coil,                       !- Output Variable or Output Meter Index Key Name
  Heating Coil Heating Energy;            !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Program,
  {260436d6-285a-401c-997f-9ae890d31aa3}, !- Handle
  furnace_supply_fan_disaggregate_program, !- Name
  Set furnace_supply_fan_primary_htg = 0, !- Program Line 1
  If furnace_htg_coil_s > 0,              !- Program Line 2
  Set furnace_supply_fan_primary_htg = furnace_supply_fan_s, !- Program Line 3
  EndIf;                                  !- Program Line 4

OS:EnergyManagementSystem:ProgramCallingManager,
  {d4f6005d-27cd-49c0-874c-a26dcf59fad7}, !- Handle
  furnace_supply_fan_disaggregate_program_calling_manager, !- Name
  EndOfSystemTimestepBeforeHVACReporting, !- EnergyPlus Model Calling Point
  {260436d6-285a-401c-997f-9ae890d31aa3}; !- Program Name 1

OS:EnergyManagementSystem:OutputVariable,
  {1927ddad-e65a-4aea-b4d0-ffeb7c154d68}, !- Handle
  furnace supply fan disaggregate htg primary, !- Name
  furnace_supply_fan_primary_htg,         !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  SystemTimestep,                         !- Update Frequency
  {260436d6-285a-401c-997f-9ae890d31aa3}, !- EMS Program or Subroutine Name
  J;                                      !- Units

OS:AdditionalProperties,
  {b9001c79-acc4-48a4-9783-f9e0fe4261cb}, !- Handle
  {1927ddad-e65a-4aea-b4d0-ffeb7c154d68}, !- Object Name
  HPXML_ID,                               !- Feature Name 1
  String,                                 !- Feature Data Type 1
  HeatingSystem1,                         !- Feature Value 1
  ObjectType,                             !- Feature Name 2
  String,                                 !- Feature Data Type 2
  disaggregate htg primary;               !- Feature Value 2

OS:Schedule:Constant,
  {93a19581-a4a4-441b-b649-0678af565de1}, !- Handle
  furnace auto fan schedule,              !- Name
  {aadcb939-d541-48b9-ac83-21b5c31e9836}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirLoopHVAC:UnitarySystem,
  {8673b8e2-6335-4ad2-82c2-0e412f9f9583}, !- Handle
  furnace unitary system,                 !- Name
  Load,                                   !- Control Type
  {d47bbdf3-183a-49c7-b962-fa8a927dc993}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {ed63ca76-1e62-4c2f-9524-e3a3299bb26e}, !- Availability Schedule Name
  {5a50c258-7c9a-4529-ab1d-31f348372110}, !- Air Inlet Node Name
  {56a6fb70-cdb8-495b-8166-db0ec86b8bdd}, !- Air Outlet Node Name
  {4ef0f7c9-6944-4e19-9494-f0891f9e389a}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {93a19581-a4a4-441b-b649-0678af565de1}, !- Supply Air Fan Operating Mode Schedule Name
  {f99b7b75-d9ca-4212-94b0-b4b0ca375d3a}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  ,                                       !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  ,                                       !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0,                                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.2893037826816,                        !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  0,                                      !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  48.8888888888889,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:AirLoopHVAC,
  {1cfb6f11-6e60-4210-816b-84e0fda2e9dc}, !- Handle
  furnace airloop,                        !- Name
  ,                                       !- Controller List Name
  {ed63ca76-1e62-4c2f-9524-e3a3299bb26e}, !- Availability Schedule
  {c6dda671-9816-4168-8811-1a0fe9a72282}, !- Availability Manager List Name
  0.2893037826816,                        !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {23876fe4-74bf-4e5d-98ea-4ff5d8b2d03a}, !- Supply Side Inlet Node Name
  {db3bb7bb-42c7-40c9-b3f1-52cd5f0f4537}, !- Demand Side Outlet Node Name
  {ceb72040-2310-4f68-a852-2554d6631838}, !- Demand Side Inlet Node A
  {b3d5e139-373d-460a-9d8c-cd308dc841df}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {ff503c4f-b943-48e1-8183-5849ef4bc950}, !- Demand Mixer Name
  {1eafce6b-27c0-48a2-b26a-d8b158a76959}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {89f658ae-e886-4399-aa97-cc6a49366855}, !- Handle
  Node 5,                                 !- Name
  {23876fe4-74bf-4e5d-98ea-4ff5d8b2d03a}, !- Inlet Port
  {5a50c258-7c9a-4529-ab1d-31f348372110}; !- Outlet Port

OS:Node,
  {90fc2da7-bfba-4bb5-9b24-92ac4171b18f}, !- Handle
  Node 6,                                 !- Name
  {56a6fb70-cdb8-495b-8166-db0ec86b8bdd}, !- Inlet Port
  {b3d5e139-373d-460a-9d8c-cd308dc841df}; !- Outlet Port

OS:Connection,
  {23876fe4-74bf-4e5d-98ea-4ff5d8b2d03a}, !- Handle
  {1cfb6f11-6e60-4210-816b-84e0fda2e9dc}, !- Source Object
  9,                                      !- Outlet Port
  {89f658ae-e886-4399-aa97-cc6a49366855}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b3d5e139-373d-460a-9d8c-cd308dc841df}, !- Handle
  {90fc2da7-bfba-4bb5-9b24-92ac4171b18f}, !- Source Object
  3,                                      !- Outlet Port
  {1cfb6f11-6e60-4210-816b-84e0fda2e9dc}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {fdd1e794-e45a-4af9-98ff-30bf1bde8637}, !- Handle
  Node 7,                                 !- Name
  {ceb72040-2310-4f68-a852-2554d6631838}, !- Inlet Port
  {ea14ff60-b9f7-4c7c-8d30-6e789b4b3bf7}; !- Outlet Port

OS:Node,
  {e9acb3dd-9691-4a45-8a17-b11913ae920f}, !- Handle
  Node 8,                                 !- Name
  {1b7e0db6-2ff5-40f8-9c02-faf47d814571}, !- Inlet Port
  {db3bb7bb-42c7-40c9-b3f1-52cd5f0f4537}; !- Outlet Port

OS:Node,
  {2b391335-8540-499c-b9f9-ba576b141f8d}, !- Handle
  Node 9,                                 !- Name
  {7a3ea223-05d7-40db-b8da-bdc95d35c4b6}, !- Inlet Port
  {026b3767-1d15-4046-929b-3f3462786d19}; !- Outlet Port

OS:Connection,
  {ceb72040-2310-4f68-a852-2554d6631838}, !- Handle
  {1cfb6f11-6e60-4210-816b-84e0fda2e9dc}, !- Source Object
  11,                                     !- Outlet Port
  {fdd1e794-e45a-4af9-98ff-30bf1bde8637}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {db3bb7bb-42c7-40c9-b3f1-52cd5f0f4537}, !- Handle
  {e9acb3dd-9691-4a45-8a17-b11913ae920f}, !- Source Object
  3,                                      !- Outlet Port
  {1cfb6f11-6e60-4210-816b-84e0fda2e9dc}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {1eafce6b-27c0-48a2-b26a-d8b158a76959}, !- Handle
  furnace zone splitter,                  !- Name
  {ea14ff60-b9f7-4c7c-8d30-6e789b4b3bf7}, !- Inlet Node Name
  {486fef97-268c-4097-8404-f9eabf5cb321}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {ff503c4f-b943-48e1-8183-5849ef4bc950}, !- Handle
  furnace zone mixer,                     !- Name
  {1b7e0db6-2ff5-40f8-9c02-faf47d814571}, !- Outlet Node Name
  {583c0d4b-3216-4e9b-97f2-ee7d5255fcc4}; !- Inlet Node Name 1

OS:Connection,
  {ea14ff60-b9f7-4c7c-8d30-6e789b4b3bf7}, !- Handle
  {fdd1e794-e45a-4af9-98ff-30bf1bde8637}, !- Source Object
  3,                                      !- Outlet Port
  {1eafce6b-27c0-48a2-b26a-d8b158a76959}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1b7e0db6-2ff5-40f8-9c02-faf47d814571}, !- Handle
  {ff503c4f-b943-48e1-8183-5849ef4bc950}, !- Source Object
  2,                                      !- Outlet Port
  {e9acb3dd-9691-4a45-8a17-b11913ae920f}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {ad375749-7607-41bc-92ad-0164ac4c873b}, !- Handle
  {1cfb6f11-6e60-4210-816b-84e0fda2e9dc}, !- AirLoop Name
  ,                                       !- Type of Load to Size On
  ,                                       !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  16.7,                                   !- Central Heating Design Supply Air Temperature {C}
  ,                                       !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {c6dda671-9816-4168-8811-1a0fe9a72282}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList; !- Name

OS:Connection,
  {5a50c258-7c9a-4529-ab1d-31f348372110}, !- Handle
  {89f658ae-e886-4399-aa97-cc6a49366855}, !- Source Object
  3,                                      !- Outlet Port
  {8673b8e2-6335-4ad2-82c2-0e412f9f9583}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {56a6fb70-cdb8-495b-8166-db0ec86b8bdd}, !- Handle
  {8673b8e2-6335-4ad2-82c2-0e412f9f9583}, !- Source Object
  7,                                      !- Outlet Port
  {90fc2da7-bfba-4bb5-9b24-92ac4171b18f}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {4584117b-d174-4705-a078-2642780c2bb3}, !- Handle
  furnace terminal,                       !- Name
  {ed63ca76-1e62-4c2f-9524-e3a3299bb26e}, !- Availability Schedule Name
  {1f6133d5-0776-4690-b7fe-39d4579d9fe1}, !- Air Inlet Node Name
  {7a3ea223-05d7-40db-b8da-bdc95d35c4b6}, !- Air Outlet Node Name
  0.2893037826816;                        !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {1c4d84b8-43e2-458a-98d3-608fbd2501e2}, !- Handle
  Node 10,                                !- Name
  {8a077ff5-ffac-4d7f-a397-92e39452c51c}, !- Inlet Port
  {ff545b18-477b-4216-b8d8-0226ed327609}; !- Outlet Port

OS:Connection,
  {026b3767-1d15-4046-929b-3f3462786d19}, !- Handle
  {2b391335-8540-499c-b9f9-ba576b141f8d}, !- Source Object
  3,                                      !- Outlet Port
  {ca8b0121-905c-40f0-b0c5-b1a2bff8610f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8a077ff5-ffac-4d7f-a397-92e39452c51c}, !- Handle
  {a75a6ad1-1b99-4f56-a9a9-198c48a00b60}, !- Source Object
  2,                                      !- Outlet Port
  {1c4d84b8-43e2-458a-98d3-608fbd2501e2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5c8493a0-add2-49c2-a550-d0256a1bab92}, !- Handle
  Node 11,                                !- Name
  {486fef97-268c-4097-8404-f9eabf5cb321}, !- Inlet Port
  {1f6133d5-0776-4690-b7fe-39d4579d9fe1}; !- Outlet Port

OS:Connection,
  {486fef97-268c-4097-8404-f9eabf5cb321}, !- Handle
  {1eafce6b-27c0-48a2-b26a-d8b158a76959}, !- Source Object
  3,                                      !- Outlet Port
  {5c8493a0-add2-49c2-a550-d0256a1bab92}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1f6133d5-0776-4690-b7fe-39d4579d9fe1}, !- Handle
  {5c8493a0-add2-49c2-a550-d0256a1bab92}, !- Source Object
  3,                                      !- Outlet Port
  {4584117b-d174-4705-a078-2642780c2bb3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7a3ea223-05d7-40db-b8da-bdc95d35c4b6}, !- Handle
  {4584117b-d174-4705-a078-2642780c2bb3}, !- Source Object
  4,                                      !- Outlet Port
  {2b391335-8540-499c-b9f9-ba576b141f8d}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {41632f02-83f8-49ea-bc97-4da078936e1b}, !- Handle
  Sequential Fraction Schedule,           !- Name
  {fda30776-9fc1-4d8d-a434-f0a3003aa96b}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {80b33f87-2282-4faf-83d8-e9920d7e620b}, !- Handle
  Sequential Fraction Schedule 1,         !- Name
  {fda30776-9fc1-4d8d-a434-f0a3003aa96b}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:File,
  {9e90cc04-a52f-4a27-b703-7856ebbd23e6}, !- Handle
  ceiling_fan,                            !- Name
  {fda30776-9fc1-4d8d-a434-f0a3003aa96b}, !- Schedule Type Limits Name
  {fd286d55-3e5f-4338-ba19-ee262249995e}, !- External File Name
  4,                                      !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  ,                                       !- Column Separator
  Yes,                                    !- Interpolate to Timestep
  15,                                     !- Minutes per Item
  ,                                       !- Adjust Schedule for Daylight Savings
  Yes;                                    !- Translate File With Relative Path

OS:External:File,
  {fd286d55-3e5f-4338-ba19-ee262249995e}, !- Handle
  External File 1,                        !- Name
  in.schedules.csv;                       !- File Name

OS:ElectricEquipment:Definition,
  {ea0bfa9b-bc0a-4539-9b56-0d9a72c3cafb}, !- Handle
  ceiling fan,                            !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  15.8696225539324,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.558,                                  !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {19b47ffb-0226-452e-8787-202325385d7c}, !- Handle
  ceiling fan,                            !- Name
  {ea0bfa9b-bc0a-4539-9b56-0d9a72c3cafb}, !- Electric Equipment Definition Name
  {53c6377c-6429-4bb9-80c6-a8ac9eda6bc8}, !- Space or SpaceType Name
  {9e90cc04-a52f-4a27-b703-7856ebbd23e6}, !- Schedule Name
  ,                                       !- Multiplier
  ceiling fan;                            !- End-Use Subcategory

OS:PlantLoop,
  {ba94a469-9f28-4135-8708-499fed17c6fb}, !- Handle
  dhw loop,                               !- Name
  Water,                                  !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {2a5a16da-cf1d-4985-91a3-b08828bc02c3}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  0.01,                                   !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  0.003,                                  !- Plant Loop Volume {m3}
  {7d7588c8-60e8-472a-91ff-35faf9b2e494}, !- Plant Side Inlet Node Name
  {caaf1af9-9070-423d-9175-3a70f0119c95}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {bc3641ca-203d-4414-ba13-3e62ba99e3e4}, !- Demand Side Inlet Node Name
  {2adec4c0-2a16-4c00-84cc-4b423d62a4e4}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {84fe6671-5d8a-452d-a4d6-4db5e40ea220}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {cc5a8023-a56b-4b40-963b-b66ed53ddeef}, !- Demand Mixer Name
  {19956c16-0212-4dcd-a95d-e9d13092e3c3}, !- Demand Splitter Name
  {1ffb8107-4136-4c88-a765-18939efd0aa5}, !- Supply Mixer Name
  {ca284f1a-1c11-4de1-a896-4322c3ed1061}; !- Supply Splitter Name

OS:Node,
  {1824b72c-ae46-4925-9054-bdf0373c31ac}, !- Handle
  Node 12,                                !- Name
  {7d7588c8-60e8-472a-91ff-35faf9b2e494}, !- Inlet Port
  {2fe42075-9044-4c25-b04b-aa3a9191627e}; !- Outlet Port

OS:Node,
  {2a5a16da-cf1d-4985-91a3-b08828bc02c3}, !- Handle
  Node 13,                                !- Name
  {ba5b1be6-d4b7-4375-8d69-cb3fce60207f}, !- Inlet Port
  {caaf1af9-9070-423d-9175-3a70f0119c95}; !- Outlet Port

OS:Node,
  {cb172cf9-cb92-440c-b9c4-5da1696e25e1}, !- Handle
  Node 14,                                !- Name
  {97143fdc-9ac1-4005-a70e-f186cb386043}, !- Inlet Port
  {63978cc8-feaa-4722-9161-dd3dfde05cfc}; !- Outlet Port

OS:Connector:Mixer,
  {1ffb8107-4136-4c88-a765-18939efd0aa5}, !- Handle
  Connector Mixer 1,                      !- Name
  {6477ff88-d434-4f6c-88ac-b6099b10175a}, !- Outlet Branch Name
  {e1c0d25e-11e5-4e3c-a407-e3aa668b3ef0}, !- Inlet Branch Name 1
  {e670e6f2-3c15-4305-ad4d-fbd7e85acf84}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {ca284f1a-1c11-4de1-a896-4322c3ed1061}, !- Handle
  Connector Splitter 1,                   !- Name
  {c06166b1-f2da-4c63-9332-f2bb95536967}, !- Inlet Branch Name
  {97143fdc-9ac1-4005-a70e-f186cb386043}, !- Outlet Branch Name 1
  {380e4024-abd1-4b3b-95a5-d1cfaae2fd40}; !- Outlet Branch Name 2

OS:Connection,
  {7d7588c8-60e8-472a-91ff-35faf9b2e494}, !- Handle
  {ba94a469-9f28-4135-8708-499fed17c6fb}, !- Source Object
  14,                                     !- Outlet Port
  {1824b72c-ae46-4925-9054-bdf0373c31ac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {97143fdc-9ac1-4005-a70e-f186cb386043}, !- Handle
  {ca284f1a-1c11-4de1-a896-4322c3ed1061}, !- Source Object
  3,                                      !- Outlet Port
  {cb172cf9-cb92-440c-b9c4-5da1696e25e1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {caaf1af9-9070-423d-9175-3a70f0119c95}, !- Handle
  {2a5a16da-cf1d-4985-91a3-b08828bc02c3}, !- Source Object
  3,                                      !- Outlet Port
  {ba94a469-9f28-4135-8708-499fed17c6fb}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {39d0bb66-1df3-48c9-88a5-0214f8dcac04}, !- Handle
  Node 15,                                !- Name
  {bc3641ca-203d-4414-ba13-3e62ba99e3e4}, !- Inlet Port
  {9bfc0822-67ef-4a63-833d-6cc1d52d6822}; !- Outlet Port

OS:Node,
  {6b82882f-18ee-4b88-a190-a802fa080b1f}, !- Handle
  Node 16,                                !- Name
  {6995f9c4-336f-4443-86c0-c680a63941ad}, !- Inlet Port
  {2adec4c0-2a16-4c00-84cc-4b423d62a4e4}; !- Outlet Port

OS:Node,
  {0bf81ee2-12b2-49cc-9e58-7ed92018af16}, !- Handle
  Node 17,                                !- Name
  {1380f338-94c3-4fad-8925-cb1f5c29251e}, !- Inlet Port
  {0a7003f2-8d7f-4935-91ae-073a28e74346}; !- Outlet Port

OS:Connector:Mixer,
  {cc5a8023-a56b-4b40-963b-b66ed53ddeef}, !- Handle
  Connector Mixer 2,                      !- Name
  {6995f9c4-336f-4443-86c0-c680a63941ad}, !- Outlet Branch Name
  {b442d708-92aa-4f36-a82a-badd737dafdf}; !- Inlet Branch Name 1

OS:Connector:Splitter,
  {19956c16-0212-4dcd-a95d-e9d13092e3c3}, !- Handle
  Connector Splitter 2,                   !- Name
  {9bfc0822-67ef-4a63-833d-6cc1d52d6822}, !- Inlet Branch Name
  {1380f338-94c3-4fad-8925-cb1f5c29251e}; !- Outlet Branch Name 1

OS:Connection,
  {bc3641ca-203d-4414-ba13-3e62ba99e3e4}, !- Handle
  {ba94a469-9f28-4135-8708-499fed17c6fb}, !- Source Object
  17,                                     !- Outlet Port
  {39d0bb66-1df3-48c9-88a5-0214f8dcac04}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9bfc0822-67ef-4a63-833d-6cc1d52d6822}, !- Handle
  {39d0bb66-1df3-48c9-88a5-0214f8dcac04}, !- Source Object
  3,                                      !- Outlet Port
  {19956c16-0212-4dcd-a95d-e9d13092e3c3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1380f338-94c3-4fad-8925-cb1f5c29251e}, !- Handle
  {19956c16-0212-4dcd-a95d-e9d13092e3c3}, !- Source Object
  3,                                      !- Outlet Port
  {0bf81ee2-12b2-49cc-9e58-7ed92018af16}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6995f9c4-336f-4443-86c0-c680a63941ad}, !- Handle
  {cc5a8023-a56b-4b40-963b-b66ed53ddeef}, !- Source Object
  2,                                      !- Outlet Port
  {6b82882f-18ee-4b88-a190-a802fa080b1f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2adec4c0-2a16-4c00-84cc-4b423d62a4e4}, !- Handle
  {6b82882f-18ee-4b88-a190-a802fa080b1f}, !- Source Object
  3,                                      !- Outlet Port
  {ba94a469-9f28-4135-8708-499fed17c6fb}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {4bab70f0-8646-41c0-b9d5-33067710d326}, !- Handle
  {ba94a469-9f28-4135-8708-499fed17c6fb}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  52.6666666666667,                       !- Design Loop Exit Temperature {C}
  5.55555555555556,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {84fe6671-5d8a-452d-a4d6-4db5e40ea220}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:Pipe:Adiabatic,
  {c3d81c74-0266-4949-8f5a-d9cf389354d7}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {63978cc8-feaa-4722-9161-dd3dfde05cfc}, !- Inlet Node Name
  {4b56cd36-d3d8-45d1-a2f4-a3a3c73c5894}; !- Outlet Node Name

OS:Pipe:Adiabatic,
  {2cced839-0a42-4dba-9872-f9fa64e0e24d}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {8cbbe282-04f9-4cad-b12d-63c1704a0afc}, !- Inlet Node Name
  {ba5b1be6-d4b7-4375-8d69-cb3fce60207f}; !- Outlet Node Name

OS:Node,
  {d9ba6190-5b57-4c25-a3ee-acaee48af483}, !- Handle
  Node 18,                                !- Name
  {4b56cd36-d3d8-45d1-a2f4-a3a3c73c5894}, !- Inlet Port
  {e1c0d25e-11e5-4e3c-a407-e3aa668b3ef0}; !- Outlet Port

OS:Connection,
  {63978cc8-feaa-4722-9161-dd3dfde05cfc}, !- Handle
  {cb172cf9-cb92-440c-b9c4-5da1696e25e1}, !- Source Object
  3,                                      !- Outlet Port
  {c3d81c74-0266-4949-8f5a-d9cf389354d7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4b56cd36-d3d8-45d1-a2f4-a3a3c73c5894}, !- Handle
  {c3d81c74-0266-4949-8f5a-d9cf389354d7}, !- Source Object
  3,                                      !- Outlet Port
  {d9ba6190-5b57-4c25-a3ee-acaee48af483}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e1c0d25e-11e5-4e3c-a407-e3aa668b3ef0}, !- Handle
  {d9ba6190-5b57-4c25-a3ee-acaee48af483}, !- Source Object
  3,                                      !- Outlet Port
  {1ffb8107-4136-4c88-a765-18939efd0aa5}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {92337143-98b0-4447-8ab6-4582ffd8b123}, !- Handle
  Node 19,                                !- Name
  {6477ff88-d434-4f6c-88ac-b6099b10175a}, !- Inlet Port
  {8cbbe282-04f9-4cad-b12d-63c1704a0afc}; !- Outlet Port

OS:Connection,
  {6477ff88-d434-4f6c-88ac-b6099b10175a}, !- Handle
  {1ffb8107-4136-4c88-a765-18939efd0aa5}, !- Source Object
  2,                                      !- Outlet Port
  {92337143-98b0-4447-8ab6-4582ffd8b123}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8cbbe282-04f9-4cad-b12d-63c1704a0afc}, !- Handle
  {92337143-98b0-4447-8ab6-4582ffd8b123}, !- Source Object
  3,                                      !- Outlet Port
  {2cced839-0a42-4dba-9872-f9fa64e0e24d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ba5b1be6-d4b7-4375-8d69-cb3fce60207f}, !- Handle
  {2cced839-0a42-4dba-9872-f9fa64e0e24d}, !- Source Object
  3,                                      !- Outlet Port
  {2a5a16da-cf1d-4985-91a3-b08828bc02c3}, !- Target Object
  2;                                      !- Inlet Port

OS:Pump:VariableSpeed,
  {4cb7adac-3a05-49f5-9187-14056ca5796f}, !- Handle
  dhw loop pump,                          !- Name
  {2fe42075-9044-4c25-b04b-aa3a9191627e}, !- Inlet Node Name
  {013f8b5a-69f9-479c-92e7-8cbb7b8deed5}, !- Outlet Node Name
  0.01,                                   !- Rated Flow Rate {m3/s}
  1,                                      !- Rated Pump Head {Pa}
  0,                                      !- Rated Power Consumption {W}
  0.85,                                   !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  1,                                      !- Coefficient 2 of the Part Load Performance Curve
  0,                                      !- Coefficient 3 of the Part Load Performance Curve
  0,                                      !- Coefficient 4 of the Part Load Performance Curve
  0,                                      !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {314c14df-19f7-423e-8fe7-3dad3a8d88f5}, !- Handle
  Node 20,                                !- Name
  {013f8b5a-69f9-479c-92e7-8cbb7b8deed5}, !- Inlet Port
  {c06166b1-f2da-4c63-9332-f2bb95536967}; !- Outlet Port

OS:Connection,
  {2fe42075-9044-4c25-b04b-aa3a9191627e}, !- Handle
  {1824b72c-ae46-4925-9054-bdf0373c31ac}, !- Source Object
  3,                                      !- Outlet Port
  {4cb7adac-3a05-49f5-9187-14056ca5796f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {013f8b5a-69f9-479c-92e7-8cbb7b8deed5}, !- Handle
  {4cb7adac-3a05-49f5-9187-14056ca5796f}, !- Source Object
  3,                                      !- Outlet Port
  {314c14df-19f7-423e-8fe7-3dad3a8d88f5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c06166b1-f2da-4c63-9332-f2bb95536967}, !- Handle
  {314c14df-19f7-423e-8fe7-3dad3a8d88f5}, !- Source Object
  3,                                      !- Outlet Port
  {ca284f1a-1c11-4de1-a896-4322c3ed1061}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {806e62f0-2e89-4b05-bf3c-15d5c220d5ab}, !- Handle
  dhw temp,                               !- Name
  {bcd70ca6-eece-44d0-8fde-96f192aaf7bd}, !- Schedule Type Limits Name
  52.6666666666667;                       !- Value

OS:SetpointManager:Scheduled,
  {1776a2fd-4511-4c61-89eb-3e43b5823e24}, !- Handle
  Setpoint Manager Scheduled 1,           !- Name
  Temperature,                            !- Control Variable
  {806e62f0-2e89-4b05-bf3c-15d5c220d5ab}, !- Schedule Name
  {2a5a16da-cf1d-4985-91a3-b08828bc02c3}; !- Setpoint Node or NodeList Name

OS:WaterHeater:Mixed,
  {24503824-5e23-4b26-bd58-94db3913cbae}, !- Handle
  water heater,                           !- Name
  0.143845647790854,                      !- Tank Volume {m3}
  {d86bf2c4-85b4-4894-aa92-5fdb137591f7}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  99,                                     !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  11136.7006665444,                       !- Heater Maximum Capacity {W}
  0,                                      !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.774056018827943,                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  ThermalZone,                            !- Ambient Temperature Indicator
  ,                                       !- Ambient Temperature Schedule Name
  {43d458b7-304e-4540-864c-69e9470bd8fe}, !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  4.17411699860906,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  0.64,                                   !- Off Cycle Loss Fraction to Thermal Zone
  4.17411699860906,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  1,                                      !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {4d29dc34-8414-46ca-b09e-7d3f6e89eba6}, !- Use Side Inlet Node Name
  {3feb37d3-8a9e-43d9-a8da-e34febb56aa9}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:WaterHeater:Sizing,
  {ad1e6045-04c7-477d-9b0f-29e4d9ad2d72}, !- Handle
  {24503824-5e23-4b26-bd58-94db3913cbae}, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

OS:Schedule:Constant,
  {d86bf2c4-85b4-4894-aa92-5fdb137591f7}, !- Handle
  water heater setpoint,                  !- Name
  {bcd70ca6-eece-44d0-8fde-96f192aaf7bd}, !- Schedule Type Limits Name
  52.6666666666667;                       !- Value

OS:AdditionalProperties,
  {55eb8a94-bc36-41a3-bd2f-e2637e64149a}, !- Handle
  {24503824-5e23-4b26-bd58-94db3913cbae}, !- Object Name
  HPXML_ID,                               !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WaterHeatingSystem1;                    !- Feature Value 1

OS:Node,
  {906af8f4-0032-416d-87d2-8e6fbf5bda17}, !- Handle
  Node 21,                                !- Name
  {380e4024-abd1-4b3b-95a5-d1cfaae2fd40}, !- Inlet Port
  {4d29dc34-8414-46ca-b09e-7d3f6e89eba6}; !- Outlet Port

OS:Connection,
  {380e4024-abd1-4b3b-95a5-d1cfaae2fd40}, !- Handle
  {ca284f1a-1c11-4de1-a896-4322c3ed1061}, !- Source Object
  4,                                      !- Outlet Port
  {906af8f4-0032-416d-87d2-8e6fbf5bda17}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {16a15b89-687b-4888-8d15-cdc4ac935514}, !- Handle
  Node 22,                                !- Name
  {3feb37d3-8a9e-43d9-a8da-e34febb56aa9}, !- Inlet Port
  {e670e6f2-3c15-4305-ad4d-fbd7e85acf84}; !- Outlet Port

OS:Connection,
  {4d29dc34-8414-46ca-b09e-7d3f6e89eba6}, !- Handle
  {906af8f4-0032-416d-87d2-8e6fbf5bda17}, !- Source Object
  3,                                      !- Outlet Port
  {24503824-5e23-4b26-bd58-94db3913cbae}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {3feb37d3-8a9e-43d9-a8da-e34febb56aa9}, !- Handle
  {24503824-5e23-4b26-bd58-94db3913cbae}, !- Source Object
  32,                                     !- Outlet Port
  {16a15b89-687b-4888-8d15-cdc4ac935514}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e670e6f2-3c15-4305-ad4d-fbd7e85acf84}, !- Handle
  {16a15b89-687b-4888-8d15-cdc4ac935514}, !- Source Object
  3,                                      !- Outlet Port
  {1ffb8107-4136-4c88-a765-18939efd0aa5}, !- Target Object
  4;                                      !- Inlet Port

OS:OtherEquipment:Definition,
  {926e6da5-6f3c-4b4e-a28d-078fd0e27d69}, !- Handle
  water heater energy adjustment1,        !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0.01,                                   !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:OtherEquipment,
  {6d598cdb-48bb-44b4-b49d-e6ee6b676d1a}, !- Handle
  water heater energy adjustment1,        !- Name
  {926e6da5-6f3c-4b4e-a28d-078fd0e27d69}, !- Other Equipment Definition Name
  {e4c457bb-757a-40dd-8f69-67aa82a000e8}, !- Space or SpaceType Name
  {ed63ca76-1e62-4c2f-9524-e3a3299bb26e}, !- Schedule Name
  ,                                       !- Multiplier
  NaturalGas,                             !- Fuel Type
  water heater energy adjustment1;        !- End-Use Subcategory

OS:AdditionalProperties,
  {c5ab87a8-7641-4f1f-a6ca-c04a3d4e0443}, !- Handle
  {6d598cdb-48bb-44b4-b49d-e6ee6b676d1a}, !- Object Name
  HPXML_ID,                               !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WaterHeatingSystem1;                    !- Feature Value 1

OS:EnergyManagementSystem:Sensor,
  {dfca7bd4-ca05-4899-8539-f726fa1d9000}, !- Handle
  water_heater_energy,                    !- Name
  water heater,                           !- Output Variable or Output Meter Index Key Name
  Water Heater NaturalGas Rate;           !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {50c16097-fca9-4436-b7d8-407189ff2f2f}, !- Handle
  water_heater_on_cycle_parasitic,        !- Name
  water heater,                           !- Output Variable or Output Meter Index Key Name
  Water Heater On Cycle Parasitic Electricity Rate; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {5335380d-92b7-4a3a-aaf7-b141af95bbf5}, !- Handle
  water_heater_off_cycle_parasitic,       !- Name
  water heater,                           !- Output Variable or Output Meter Index Key Name
  Water Heater Off Cycle Parasitic Electricity Rate; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {d81e8529-88fc-466c-8f60-9d93f3004ced}, !- Handle
  water_heater_ec_adj_act,                !- Name
  {6d598cdb-48bb-44b4-b49d-e6ee6b676d1a}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level,                            !- Actuated Component Control Type
  {e4c457bb-757a-40dd-8f69-67aa82a000e8}; !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {f5443788-fba2-4586-8c48-6242cf08b326}, !- Handle
  water_heater_EC_adj,                    !- Name
  If WarmupFlag == 0,                     !- Program Line 1
  Set dhw_e_cons = water_heater_energy + water_heater_on_cycle_parasitic + water_heater_off_cycle_parasitic, !- Program Line 2
  Set water_heater_ec_adj_act = 0.0 * dhw_e_cons / 1, !- Program Line 3
  EndIf;                                  !- Program Line 4

OS:EnergyManagementSystem:ProgramCallingManager,
  {c9d39249-8c03-408e-99a6-fc33bb7efdfd}, !- Handle
  water_heater_EC_adj_ProgramManager,     !- Name
  EndOfSystemTimestepBeforeHVACReporting, !- EnergyPlus Model Calling Point
  {f5443788-fba2-4586-8c48-6242cf08b326}; !- Program Name 1

OS:WaterUse:Connections,
  {b533750d-6ddf-44d0-b8f6-ab3ba374f6f8}, !- Handle
  Water Use Connections 1,                !- Name
  {0a7003f2-8d7f-4935-91ae-073a28e74346}, !- Inlet Node Name
  {ebac9655-8ed5-48d5-9f71-62303443ffc8}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {5dba5f8c-995f-4a0c-977d-4a146c301649}, !- Water Use Equipment Name 1
  {ecc1369d-4382-4d51-83a1-4b3478fc39f6}, !- Water Use Equipment Name 2
  {855b1358-67e5-48e7-89ae-ddd01f068dba}, !- Water Use Equipment Name 3
  {60b7502c-fcbd-43a3-8d2c-1f0a22ebde30}; !- Water Use Equipment Name 4

OS:AdditionalProperties,
  {70a6557d-f042-4402-b7ba-6d4d0f95d423}, !- Handle
  {b533750d-6ddf-44d0-b8f6-ab3ba374f6f8}, !- Object Name
  HPXML_ID,                               !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WaterHeatingSystem1;                    !- Feature Value 1

OS:Node,
  {c398f23b-adf4-4846-8146-39e4fabe7640}, !- Handle
  Node 23,                                !- Name
  {ebac9655-8ed5-48d5-9f71-62303443ffc8}, !- Inlet Port
  {b442d708-92aa-4f36-a82a-badd737dafdf}; !- Outlet Port

OS:Connection,
  {0a7003f2-8d7f-4935-91ae-073a28e74346}, !- Handle
  {0bf81ee2-12b2-49cc-9e58-7ed92018af16}, !- Source Object
  3,                                      !- Outlet Port
  {b533750d-6ddf-44d0-b8f6-ab3ba374f6f8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ebac9655-8ed5-48d5-9f71-62303443ffc8}, !- Handle
  {b533750d-6ddf-44d0-b8f6-ab3ba374f6f8}, !- Source Object
  3,                                      !- Outlet Port
  {c398f23b-adf4-4846-8146-39e4fabe7640}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b442d708-92aa-4f36-a82a-badd737dafdf}, !- Handle
  {c398f23b-adf4-4846-8146-39e4fabe7640}, !- Source Object
  3,                                      !- Outlet Port
  {cc5a8023-a56b-4b40-963b-b66ed53ddeef}, !- Target Object
  3;                                      !- Inlet Port

OS:Schedule:File,
  {60b36550-3e02-478e-b002-1e470c8a8647}, !- Handle
  clothes_washer,                         !- Name
  {fda30776-9fc1-4d8d-a434-f0a3003aa96b}, !- Schedule Type Limits Name
  {fd286d55-3e5f-4338-ba19-ee262249995e}, !- External File Name
  10,                                     !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  ,                                       !- Column Separator
  Yes,                                    !- Interpolate to Timestep
  15,                                     !- Minutes per Item
  ,                                       !- Adjust Schedule for Daylight Savings
  Yes;                                    !- Translate File With Relative Path

OS:ElectricEquipment:Definition,
  {1c60fe77-a7bd-48d6-b072-5e2e7d726ad3}, !- Handle
  clothes washer,                         !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  210.052860707933,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.03,                                   !- Fraction Latent
  0.162,                                  !- Fraction Radiant
  0.7;                                    !- Fraction Lost

OS:ElectricEquipment,
  {399eaab0-3f09-47ef-b853-6315f011210d}, !- Handle
  clothes washer,                         !- Name
  {1c60fe77-a7bd-48d6-b072-5e2e7d726ad3}, !- Electric Equipment Definition Name
  {53c6377c-6429-4bb9-80c6-a8ac9eda6bc8}, !- Space or SpaceType Name
  {60b36550-3e02-478e-b002-1e470c8a8647}, !- Schedule Name
  ,                                       !- Multiplier
  clothes washer;                         !- End-Use Subcategory

OS:Schedule:File,
  {e37024d8-bc70-4cbe-a4f5-ef4091f5df44}, !- Handle
  clothes_dryer,                          !- Name
  {fda30776-9fc1-4d8d-a434-f0a3003aa96b}, !- Schedule Type Limits Name
  {fd286d55-3e5f-4338-ba19-ee262249995e}, !- External File Name
  11,                                     !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  ,                                       !- Column Separator
  Yes,                                    !- Interpolate to Timestep
  15,                                     !- Minutes per Item
  ,                                       !- Adjust Schedule for Daylight Savings
  Yes;                                    !- Translate File With Relative Path

OS:ElectricEquipment:Definition,
  {25e3fae6-ee9d-4889-ad94-30f6f4c72ac7}, !- Handle
  clothes dryer,                          !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  226.928641321019,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.015,                                  !- Fraction Latent
  0.081,                                  !- Fraction Radiant
  0.85;                                   !- Fraction Lost

OS:ElectricEquipment,
  {4242c94e-caaa-4c3c-8a15-babe07d1d824}, !- Handle
  clothes dryer,                          !- Name
  {25e3fae6-ee9d-4889-ad94-30f6f4c72ac7}, !- Electric Equipment Definition Name
  {53c6377c-6429-4bb9-80c6-a8ac9eda6bc8}, !- Space or SpaceType Name
  {e37024d8-bc70-4cbe-a4f5-ef4091f5df44}, !- Schedule Name
  ,                                       !- Multiplier
  clothes dryer;                          !- End-Use Subcategory

OS:OtherEquipment:Definition,
  {3081191f-b02f-4001-b34d-2cab9279e9db}, !- Handle
  clothes dryer 2,                        !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  3014.78394726415,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0.015,                                  !- Fraction Latent
  0.081,                                  !- Fraction Radiant
  0.85;                                   !- Fraction Lost

OS:OtherEquipment,
  {5c35efa9-5c98-409c-ae74-edd92cac67d1}, !- Handle
  clothes dryer 1,                        !- Name
  {3081191f-b02f-4001-b34d-2cab9279e9db}, !- Other Equipment Definition Name
  {53c6377c-6429-4bb9-80c6-a8ac9eda6bc8}, !- Space or SpaceType Name
  {e37024d8-bc70-4cbe-a4f5-ef4091f5df44}, !- Schedule Name
  ,                                       !- Multiplier
  NaturalGas,                             !- Fuel Type
  clothes dryer;                          !- End-Use Subcategory

OS:Schedule:File,
  {1fa6ec3d-bc0d-446a-ab8e-665423171c15}, !- Handle
  dishwasher,                             !- Name
  {fda30776-9fc1-4d8d-a434-f0a3003aa96b}, !- Schedule Type Limits Name
  {fd286d55-3e5f-4338-ba19-ee262249995e}, !- External File Name
  8,                                      !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  ,                                       !- Column Separator
  Yes,                                    !- Interpolate to Timestep
  15,                                     !- Minutes per Item
  ,                                       !- Adjust Schedule for Daylight Savings
  Yes;                                    !- Translate File With Relative Path

OS:ElectricEquipment:Definition,
  {226a3519-9d70-413b-af78-6c1b20ee21cd}, !- Handle
  dishwasher,                             !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  543.957920632479,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.3,                                    !- Fraction Latent
  0.18,                                   !- Fraction Radiant
  0.4;                                    !- Fraction Lost

OS:ElectricEquipment,
  {5426a86a-189c-44b2-9107-303032618260}, !- Handle
  dishwasher,                             !- Name
  {226a3519-9d70-413b-af78-6c1b20ee21cd}, !- Electric Equipment Definition Name
  {53c6377c-6429-4bb9-80c6-a8ac9eda6bc8}, !- Space or SpaceType Name
  {1fa6ec3d-bc0d-446a-ab8e-665423171c15}, !- Schedule Name
  ,                                       !- Multiplier
  dishwasher;                             !- End-Use Subcategory

OS:Schedule:Constant,
  {1e3e55c4-f624-400c-8823-303e1eb5787c}, !- Handle
  fridge schedule,                        !- Name
  {fda30776-9fc1-4d8d-a434-f0a3003aa96b}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:EnergyManagementSystem:Sensor,
  {cba4cd65-81fc-4d27-8cb1-421fe736972b}, !- Handle
  fridge_tin_s,                           !- Name
  conditioned space,                      !- Output Variable or Output Meter Index Key Name
  Zone Mean Air Temperature;              !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {31097188-7935-4586-af88-08bff3b5a29e}, !- Handle
  fridge_schedule_act,                    !- Name
  {1e3e55c4-f624-400c-8823-303e1eb5787c}, !- Actuated Component Name
  Schedule:Constant,                      !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {dee14097-91cf-4ad6-a310-de261dd25e52}, !- Handle
  fridge_schedule_program,                !- Name
  Set Tin = fridge_tin_s*(9.0/5.0)+32.0,  !- Program Line 1
  Set fridge_schedule_act = 0,            !- Program Line 2
  If (Hour == 0),                         !- Program Line 3
  Set fridge_schedule_act = (-0.487+0.019*Tin), !- Program Line 4
  ElseIf (Hour == 1),                     !- Program Line 5
  Set fridge_schedule_act = (-0.34+0.016*Tin), !- Program Line 6
  ElseIf (Hour == 2),                     !- Program Line 7
  Set fridge_schedule_act = (-0.37+0.017*Tin), !- Program Line 8
  ElseIf (Hour == 3),                     !- Program Line 9
  Set fridge_schedule_act = (-0.361+0.016*Tin), !- Program Line 10
  ElseIf (Hour == 4),                     !- Program Line 11
  Set fridge_schedule_act = (-0.515+0.018*Tin), !- Program Line 12
  ElseIf (Hour == 5),                     !- Program Line 13
  Set fridge_schedule_act = (-0.684+0.021*Tin), !- Program Line 14
  ElseIf (Hour == 6),                     !- Program Line 15
  Set fridge_schedule_act = (-0.471+0.019*Tin), !- Program Line 16
  ElseIf (Hour == 7),                     !- Program Line 17
  Set fridge_schedule_act = (-0.159+0.015*Tin), !- Program Line 18
  ElseIf (Hour == 8),                     !- Program Line 19
  Set fridge_schedule_act = (-0.079+0.015*Tin), !- Program Line 20
  ElseIf (Hour == 9),                     !- Program Line 21
  Set fridge_schedule_act = (-0.417+0.019*Tin), !- Program Line 22
  ElseIf (Hour == 10),                    !- Program Line 23
  Set fridge_schedule_act = (-0.411+0.018*Tin), !- Program Line 24
  ElseIf (Hour == 11),                    !- Program Line 25
  Set fridge_schedule_act = (-0.386+0.018*Tin), !- Program Line 26
  ElseIf (Hour == 12),                    !- Program Line 27
  Set fridge_schedule_act = (-0.24+0.016*Tin), !- Program Line 28
  ElseIf (Hour == 13),                    !- Program Line 29
  Set fridge_schedule_act = (-0.314+0.017*Tin), !- Program Line 30
  ElseIf (Hour == 14),                    !- Program Line 31
  Set fridge_schedule_act = (-0.16+0.015*Tin), !- Program Line 32
  ElseIf (Hour == 15),                    !- Program Line 33
  Set fridge_schedule_act = (-0.121+0.015*Tin), !- Program Line 34
  ElseIf (Hour == 16),                    !- Program Line 35
  Set fridge_schedule_act = (-0.469+0.02*Tin), !- Program Line 36
  ElseIf (Hour == 17),                    !- Program Line 37
  Set fridge_schedule_act = (-0.412+0.02*Tin), !- Program Line 38
  ElseIf (Hour == 18),                    !- Program Line 39
  Set fridge_schedule_act = (-0.091+0.017*Tin), !- Program Line 40
  ElseIf (Hour == 19),                    !- Program Line 41
  Set fridge_schedule_act = (0.077+0.014*Tin), !- Program Line 42
  ElseIf (Hour == 20),                    !- Program Line 43
  Set fridge_schedule_act = (-0.118+0.016*Tin), !- Program Line 44
  ElseIf (Hour == 21),                    !- Program Line 45
  Set fridge_schedule_act = (-0.247+0.017*Tin), !- Program Line 46
  ElseIf (Hour == 22),                    !- Program Line 47
  Set fridge_schedule_act = (-0.445+0.019*Tin), !- Program Line 48
  ElseIf (Hour == 23),                    !- Program Line 49
  Set fridge_schedule_act = (-0.544+0.02*Tin), !- Program Line 50
  EndIf;                                  !- Program Line 51

OS:EnergyManagementSystem:ProgramCallingManager,
  {8a788931-ba9f-4b73-91e3-6796c60e4c5e}, !- Handle
  fridge_schedule_program_calling_manager, !- Name
  BeginZoneTimestepAfterInitHeatBalance,  !- EnergyPlus Model Calling Point
  {dee14097-91cf-4ad6-a310-de261dd25e52}; !- Program Name 1

OS:ElectricEquipment:Definition,
  {5f3bc653-dcb1-440c-955c-101bbf641e4a}, !- Handle
  fridge,                                 !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  45.9075342465753,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.6,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {0d1387b8-9fc2-4795-b450-ecd6e672c5e3}, !- Handle
  fridge,                                 !- Name
  {5f3bc653-dcb1-440c-955c-101bbf641e4a}, !- Electric Equipment Definition Name
  {53c6377c-6429-4bb9-80c6-a8ac9eda6bc8}, !- Space or SpaceType Name
  {1e3e55c4-f624-400c-8823-303e1eb5787c}, !- Schedule Name
  ,                                       !- Multiplier
  fridge;                                 !- End-Use Subcategory

OS:Schedule:Constant,
  {ed2ed4bf-3eae-4c28-bdd9-0ebcb39e4a5d}, !- Handle
  fridge schedule 1,                      !- Name
  {fda30776-9fc1-4d8d-a434-f0a3003aa96b}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:EnergyManagementSystem:Sensor,
  {5c922531-c4ec-4ef0-a815-5c7983cc6874}, !- Handle
  fridge_tin_s_1,                         !- Name
  garage,                                 !- Output Variable or Output Meter Index Key Name
  Zone Mean Air Temperature;              !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {cf8b0fec-78a4-40ee-bb26-d4ea6e701668}, !- Handle
  fridge_schedule_1_act,                  !- Name
  {ed2ed4bf-3eae-4c28-bdd9-0ebcb39e4a5d}, !- Actuated Component Name
  Schedule:Constant,                      !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {afe9b929-60fd-45ee-9d66-fcc19eb99045}, !- Handle
  fridge_schedule_1_program,              !- Name
  Set Tin = fridge_tin_s_1*(9.0/5.0)+32.0, !- Program Line 1
  Set fridge_schedule_1_act = 0,          !- Program Line 2
  If (Hour == 0),                         !- Program Line 3
  Set fridge_schedule_1_act = (-0.487+0.019*Tin), !- Program Line 4
  ElseIf (Hour == 1),                     !- Program Line 5
  Set fridge_schedule_1_act = (-0.34+0.016*Tin), !- Program Line 6
  ElseIf (Hour == 2),                     !- Program Line 7
  Set fridge_schedule_1_act = (-0.37+0.017*Tin), !- Program Line 8
  ElseIf (Hour == 3),                     !- Program Line 9
  Set fridge_schedule_1_act = (-0.361+0.016*Tin), !- Program Line 10
  ElseIf (Hour == 4),                     !- Program Line 11
  Set fridge_schedule_1_act = (-0.515+0.018*Tin), !- Program Line 12
  ElseIf (Hour == 5),                     !- Program Line 13
  Set fridge_schedule_1_act = (-0.684+0.021*Tin), !- Program Line 14
  ElseIf (Hour == 6),                     !- Program Line 15
  Set fridge_schedule_1_act = (-0.471+0.019*Tin), !- Program Line 16
  ElseIf (Hour == 7),                     !- Program Line 17
  Set fridge_schedule_1_act = (-0.159+0.015*Tin), !- Program Line 18
  ElseIf (Hour == 8),                     !- Program Line 19
  Set fridge_schedule_1_act = (-0.079+0.015*Tin), !- Program Line 20
  ElseIf (Hour == 9),                     !- Program Line 21
  Set fridge_schedule_1_act = (-0.417+0.019*Tin), !- Program Line 22
  ElseIf (Hour == 10),                    !- Program Line 23
  Set fridge_schedule_1_act = (-0.411+0.018*Tin), !- Program Line 24
  ElseIf (Hour == 11),                    !- Program Line 25
  Set fridge_schedule_1_act = (-0.386+0.018*Tin), !- Program Line 26
  ElseIf (Hour == 12),                    !- Program Line 27
  Set fridge_schedule_1_act = (-0.24+0.016*Tin), !- Program Line 28
  ElseIf (Hour == 13),                    !- Program Line 29
  Set fridge_schedule_1_act = (-0.314+0.017*Tin), !- Program Line 30
  ElseIf (Hour == 14),                    !- Program Line 31
  Set fridge_schedule_1_act = (-0.16+0.015*Tin), !- Program Line 32
  ElseIf (Hour == 15),                    !- Program Line 33
  Set fridge_schedule_1_act = (-0.121+0.015*Tin), !- Program Line 34
  ElseIf (Hour == 16),                    !- Program Line 35
  Set fridge_schedule_1_act = (-0.469+0.02*Tin), !- Program Line 36
  ElseIf (Hour == 17),                    !- Program Line 37
  Set fridge_schedule_1_act = (-0.412+0.02*Tin), !- Program Line 38
  ElseIf (Hour == 18),                    !- Program Line 39
  Set fridge_schedule_1_act = (-0.091+0.017*Tin), !- Program Line 40
  ElseIf (Hour == 19),                    !- Program Line 41
  Set fridge_schedule_1_act = (-0.077+0.014*Tin), !- Program Line 42
  ElseIf (Hour == 20),                    !- Program Line 43
  Set fridge_schedule_1_act = (-0.118+0.016*Tin), !- Program Line 44
  ElseIf (Hour == 21),                    !- Program Line 45
  Set fridge_schedule_1_act = (-0.247+0.017*Tin), !- Program Line 46
  ElseIf (Hour == 22),                    !- Program Line 47
  Set fridge_schedule_1_act = (-0.445+0.019*Tin), !- Program Line 48
  ElseIf (Hour == 23),                    !- Program Line 49
  Set fridge_schedule_1_act = (-0.544+0.02*Tin), !- Program Line 50
  EndIf;                                  !- Program Line 51

OS:EnergyManagementSystem:ProgramCallingManager,
  {e5ca52c7-be37-417c-b00d-19312b56ac07}, !- Handle
  fridge_schedule_1_program_calling_manager, !- Name
  BeginZoneTimestepAfterInitHeatBalance,  !- EnergyPlus Model Calling Point
  {afe9b929-60fd-45ee-9d66-fcc19eb99045}; !- Program Name 1

OS:ElectricEquipment:Definition,
  {a5d637c1-a716-472b-b854-e9636eec5a6b}, !- Handle
  fridge 2,                               !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  86.9954337899543,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.6,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {77ed6bf6-708a-446b-83c3-5f4fcc178fed}, !- Handle
  fridge 1,                               !- Name
  {a5d637c1-a716-472b-b854-e9636eec5a6b}, !- Electric Equipment Definition Name
  {e4c457bb-757a-40dd-8f69-67aa82a000e8}, !- Space or SpaceType Name
  {ed2ed4bf-3eae-4c28-bdd9-0ebcb39e4a5d}, !- Schedule Name
  ,                                       !- Multiplier
  fridge;                                 !- End-Use Subcategory

OS:Schedule:Ruleset,
  {d5007c16-0f73-4071-8f86-48faa3d22ff1}, !- Handle
  freezer schedule,                       !- Name
  {fda30776-9fc1-4d8d-a434-f0a3003aa96b}, !- Schedule Type Limits Name
  {6c728278-fae2-4585-bc61-003cf5db804a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6c728278-fae2-4585-bc61-003cf5db804a}, !- Handle
  freezer schedule default day,           !- Name
  {fda30776-9fc1-4d8d-a434-f0a3003aa96b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {e3beb44b-1d23-417d-a96a-33918cdc985a}, !- Handle
  freezer schedule allday rule,           !- Name
  {d5007c16-0f73-4071-8f86-48faa3d22ff1}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {433242a3-2e4d-4e30-82e7-a23d221645de}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {433242a3-2e4d-4e30-82e7-a23d221645de}, !- Handle
  freezer schedule day,                   !- Name
  {fda30776-9fc1-4d8d-a434-f0a3003aa96b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.610948905109489,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.595675182481752,                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.580401459854015,                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.565127737226277,                      !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.54985401459854,                       !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.580401459854015,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.610948905109489,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.626222627737226,                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.610948905109489,                      !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.641496350364963,                      !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.626222627737226,                      !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.672043795620438,                      !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.733138686131387,                      !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.763686131386861,                      !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.733138686131387,                      !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.71786496350365,                       !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.702591240875912,                      !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.672043795620438,                      !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.626222627737226;                      !- Value Until Time 19

OS:Schedule:Rule,
  {60858ed2-6abe-4f5d-83e5-45afec815c03}, !- Handle
  freezer schedule allday rule 1,         !- Name
  {d5007c16-0f73-4071-8f86-48faa3d22ff1}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {7c0da7c7-c846-4c80-874c-eaabaea28159}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {7c0da7c7-c846-4c80-874c-eaabaea28159}, !- Handle
  freezer schedule day 1,                 !- Name
  {fda30776-9fc1-4d8d-a434-f0a3003aa96b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.60948905109489,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.594251824817518,                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.579014598540146,                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.563777372262774,                      !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.548540145985401,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.579014598540146,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.60948905109489,                       !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.624726277372263,                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.60948905109489,                       !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.639963503649635,                      !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.624726277372263,                      !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.670437956204379,                      !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.731386861313868,                      !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.761861313868613,                      !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.731386861313868,                      !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.716149635036496,                      !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.700912408759124,                      !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.670437956204379,                      !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.624726277372263;                      !- Value Until Time 19

OS:Schedule:Rule,
  {5d56a4ba-c426-430d-bd20-e66ac66cf615}, !- Handle
  freezer schedule allday rule 2,         !- Name
  {d5007c16-0f73-4071-8f86-48faa3d22ff1}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {6f4e8ea0-65d9-44fb-a596-a29b80234791}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6f4e8ea0-65d9-44fb-a596-a29b80234791}, !- Handle
  freezer schedule day 2,                 !- Name
  {fda30776-9fc1-4d8d-a434-f0a3003aa96b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.791240875912409,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.771459854014598,                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.751678832116789,                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.731897810218978,                      !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.712116788321168,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.751678832116789,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.791240875912409,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.811021897810219,                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.791240875912409,                      !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.830802919708029,                      !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.811021897810219,                      !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.87036496350365,                       !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.949489051094891,                      !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.989051094890511,                      !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.949489051094891,                      !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.92970802919708,                       !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.90992700729927,                       !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.87036496350365,                       !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.811021897810219;                      !- Value Until Time 19

OS:Schedule:Rule,
  {d56fbbce-fdd7-46b1-b317-83b7a6decf05}, !- Handle
  freezer schedule allday rule 3,         !- Name
  {d5007c16-0f73-4071-8f86-48faa3d22ff1}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {5513f105-f5b0-4d96-a1d7-2830c7f9b306}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {5513f105-f5b0-4d96-a1d7-2830c7f9b306}, !- Handle
  freezer schedule day 3,                 !- Name
  {fda30776-9fc1-4d8d-a434-f0a3003aa96b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.8,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.78,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.76,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.74,                                   !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.72,                                   !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.76,                                   !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.8,                                    !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.82,                                   !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.8,                                    !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.84,                                   !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.82,                                   !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.88,                                   !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.96,                                   !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.96,                                   !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.94,                                   !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.92,                                   !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.88,                                   !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.82;                                   !- Value Until Time 19

OS:Schedule:Rule,
  {5921f233-ce79-4fac-9449-0e4be3fb502a}, !- Handle
  freezer schedule allday rule 4,         !- Name
  {d5007c16-0f73-4071-8f86-48faa3d22ff1}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {652ee057-c6bf-4560-9100-e449e68fa83a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {652ee057-c6bf-4560-9100-e449e68fa83a}, !- Handle
  freezer schedule day 4,                 !- Name
  {fda30776-9fc1-4d8d-a434-f0a3003aa96b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.67956204379562,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.66257299270073,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.645583941605839,                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.628594890510949,                      !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.611605839416058,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.645583941605839,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.67956204379562,                       !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.696551094890511,                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.67956204379562,                       !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.713540145985401,                      !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.696551094890511,                      !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.747518248175182,                      !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.815474452554744,                      !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.849452554744526,                      !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.815474452554744,                      !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.798485401459854,                      !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.781496350364963,                      !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.747518248175182,                      !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.696551094890511;                      !- Value Until Time 19

OS:Schedule:Rule,
  {ce89ed43-e3cf-4064-927e-cc84a15dc63c}, !- Handle
  freezer schedule allday rule 5,         !- Name
  {d5007c16-0f73-4071-8f86-48faa3d22ff1}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {a15a40eb-7c39-4009-9fa1-b66133a63fa6}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {a15a40eb-7c39-4009-9fa1-b66133a63fa6}, !- Handle
  freezer schedule day 5,                 !- Name
  {fda30776-9fc1-4d8d-a434-f0a3003aa96b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.675182481751825,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.658302919708029,                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.641423357664234,                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.624543795620438,                      !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.607664233576642,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.641423357664234,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.675182481751825,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.69206204379562,                       !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.675182481751825,                      !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.708941605839416,                      !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.69206204379562,                       !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.742700729927007,                      !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.81021897810219,                       !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.843978102189781,                      !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.81021897810219,                       !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.793339416058394,                      !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.776459854014598,                      !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.742700729927007,                      !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.69206204379562;                       !- Value Until Time 19

OS:Schedule:Rule,
  {02ed9fdf-31a8-494e-8944-4310ed523098}, !- Handle
  freezer schedule allday rule 6,         !- Name
  {d5007c16-0f73-4071-8f86-48faa3d22ff1}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b5f0b22f-71da-4fef-a41f-d0e7f7d1cb1f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b5f0b22f-71da-4fef-a41f-d0e7f7d1cb1f}, !- Handle
  freezer schedule day 6,                 !- Name
  {fda30776-9fc1-4d8d-a434-f0a3003aa96b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.610948905109489,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.595675182481752,                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.580401459854015,                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.565127737226277,                      !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.54985401459854,                       !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.580401459854015,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.610948905109489,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.626222627737226,                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.610948905109489,                      !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.641496350364963,                      !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.626222627737226,                      !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.672043795620438,                      !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.733138686131387,                      !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.763686131386861,                      !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.733138686131387,                      !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.71786496350365,                       !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.702591240875912,                      !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.672043795620438,                      !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.626222627737226;                      !- Value Until Time 19

OS:ElectricEquipment:Definition,
  {77743b68-5545-43f9-8270-a4ea4a9db681}, !- Handle
  freezer,                                !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  159.857821070985,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.6,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {2e9f2bd8-9b12-4219-bcaf-1d47342c6cd5}, !- Handle
  freezer,                                !- Name
  {77743b68-5545-43f9-8270-a4ea4a9db681}, !- Electric Equipment Definition Name
  {e4c457bb-757a-40dd-8f69-67aa82a000e8}, !- Space or SpaceType Name
  {d5007c16-0f73-4071-8f86-48faa3d22ff1}, !- Schedule Name
  ,                                       !- Multiplier
  freezer;                                !- End-Use Subcategory

OS:Schedule:File,
  {50d3ac9c-be0d-40b3-b398-a80aad64594f}, !- Handle
  cooking_range,                          !- Name
  {fda30776-9fc1-4d8d-a434-f0a3003aa96b}, !- Schedule Type Limits Name
  {fd286d55-3e5f-4338-ba19-ee262249995e}, !- External File Name
  12,                                     !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  ,                                       !- Column Separator
  Yes,                                    !- Interpolate to Timestep
  15,                                     !- Minutes per Item
  ,                                       !- Adjust Schedule for Daylight Savings
  Yes;                                    !- Translate File With Relative Path

OS:ElectricEquipment:Definition,
  {78500603-73ae-4661-9774-161d158e2cd6}, !- Handle
  cooking range,                          !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  115.274555852813,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.16,                                   !- Fraction Latent
  0.384,                                  !- Fraction Radiant
  0.2;                                    !- Fraction Lost

OS:ElectricEquipment,
  {98c2b91e-a13b-46a8-99e7-803cc78e119e}, !- Handle
  cooking range,                          !- Name
  {78500603-73ae-4661-9774-161d158e2cd6}, !- Electric Equipment Definition Name
  {53c6377c-6429-4bb9-80c6-a8ac9eda6bc8}, !- Space or SpaceType Name
  {50d3ac9c-be0d-40b3-b398-a80aad64594f}, !- Schedule Name
  ,                                       !- Multiplier
  cooking range;                          !- End-Use Subcategory

OS:OtherEquipment:Definition,
  {4d1e1afd-82f1-4535-aa77-9a7b35482aa6}, !- Handle
  cooking range 2,                        !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  3378.36374474115,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0.16,                                   !- Fraction Latent
  0.384,                                  !- Fraction Radiant
  0.2;                                    !- Fraction Lost

OS:OtherEquipment,
  {50bde52f-8843-4de9-9c33-61ba49d97660}, !- Handle
  cooking range 1,                        !- Name
  {4d1e1afd-82f1-4535-aa77-9a7b35482aa6}, !- Other Equipment Definition Name
  {53c6377c-6429-4bb9-80c6-a8ac9eda6bc8}, !- Space or SpaceType Name
  {50d3ac9c-be0d-40b3-b398-a80aad64594f}, !- Schedule Name
  ,                                       !- Multiplier
  NaturalGas,                             !- Fuel Type
  cooking range;                          !- End-Use Subcategory

OS:Schedule:FixedInterval,
  {89bb8129-64c4-47b8-bad5-98a9543f9fda}, !- Handle
  mains temperature schedule,             !- Name
  {bcd70ca6-eece-44d0-8fde-96f192aaf7bd}, !- Schedule Type Limits Name
  ,                                       !- Translate to Schedule File
  ,                                       !- Interpolate to Timestep
  1440,                                   !- Interval Length {minutes}
  ,                                       !- Out Of Range Value
  1,                                      !- Start Month
  1,                                      !- Start Day
  12.8005555555556,                       !- Value 1
  12.7583333333333,                       !- Value 2
  12.7172222222222,                       !- Value 3
  12.6766666666667,                       !- Value 4
  12.6377777777778,                       !- Value 5
  12.5988888888889,                       !- Value 6
  12.5616666666667,                       !- Value 7
  12.5255555555556,                       !- Value 8
  12.49,                                  !- Value 9
  12.4561111111111,                       !- Value 10
  12.4227777777778,                       !- Value 11
  12.3905555555556,                       !- Value 12
  12.36,                                  !- Value 13
  12.33,                                  !- Value 14
  12.3011111111111,                       !- Value 15
  12.2733333333333,                       !- Value 16
  12.2466666666667,                       !- Value 17
  12.2211111111111,                       !- Value 18
  12.1966666666667,                       !- Value 19
  12.1733333333333,                       !- Value 20
  12.1516666666667,                       !- Value 21
  12.1305555555556,                       !- Value 22
  12.1105555555556,                       !- Value 23
  12.0922222222222,                       !- Value 24
  12.0744444444444,                       !- Value 25
  12.0583333333333,                       !- Value 26
  12.0433333333333,                       !- Value 27
  12.0288888888889,                       !- Value 28
  12.0161111111111,                       !- Value 29
  12.005,                                 !- Value 30
  11.9944444444444,                       !- Value 31
  11.985,                                 !- Value 32
  11.9772222222222,                       !- Value 33
  11.9705555555556,                       !- Value 34
  11.965,                                 !- Value 35
  11.9605555555556,                       !- Value 36
  11.9572222222222,                       !- Value 37
  11.955,                                 !- Value 38
  11.9544444444444,                       !- Value 39
  11.955,                                 !- Value 40
  11.9566666666667,                       !- Value 41
  11.9594444444444,                       !- Value 42
  11.9633333333333,                       !- Value 43
  11.9683333333333,                       !- Value 44
  11.975,                                 !- Value 45
  11.9827777777778,                       !- Value 46
  11.9911111111111,                       !- Value 47
  12.0016666666667,                       !- Value 48
  12.0127777777778,                       !- Value 49
  12.025,                                 !- Value 50
  12.0388888888889,                       !- Value 51
  12.0533333333333,                       !- Value 52
  12.0694444444444,                       !- Value 53
  12.0866666666667,                       !- Value 54
  12.105,                                 !- Value 55
  12.1244444444444,                       !- Value 56
  12.145,                                 !- Value 57
  12.1666666666667,                       !- Value 58
  12.1894444444444,                       !- Value 59
  12.2133333333333,                       !- Value 60
  12.2388888888889,                       !- Value 61
  12.265,                                 !- Value 62
  12.2922222222222,                       !- Value 63
  12.3205555555556,                       !- Value 64
  12.3505555555556,                       !- Value 65
  12.3811111111111,                       !- Value 66
  12.4127777777778,                       !- Value 67
  12.4455555555556,                       !- Value 68
  12.4794444444444,                       !- Value 69
  12.5144444444444,                       !- Value 70
  12.5505555555556,                       !- Value 71
  12.5872222222222,                       !- Value 72
  12.6255555555556,                       !- Value 73
  12.6644444444444,                       !- Value 74
  12.7044444444444,                       !- Value 75
  12.7455555555556,                       !- Value 76
  12.7877777777778,                       !- Value 77
  12.8305555555556,                       !- Value 78
  12.8744444444444,                       !- Value 79
  12.9194444444444,                       !- Value 80
  12.965,                                 !- Value 81
  13.0116666666667,                       !- Value 82
  13.0594444444444,                       !- Value 83
  13.1077777777778,                       !- Value 84
  13.1566666666667,                       !- Value 85
  13.2072222222222,                       !- Value 86
  13.2577777777778,                       !- Value 87
  13.31,                                  !- Value 88
  13.3622222222222,                       !- Value 89
  13.4155555555556,                       !- Value 90
  13.47,                                  !- Value 91
  13.525,                                 !- Value 92
  13.5805555555556,                       !- Value 93
  13.6366666666667,                       !- Value 94
  13.6938888888889,                       !- Value 95
  13.7516666666667,                       !- Value 96
  13.81,                                  !- Value 97
  13.8694444444444,                       !- Value 98
  13.9288888888889,                       !- Value 99
  13.9894444444444,                       !- Value 100
  14.0505555555556,                       !- Value 101
  14.1116666666667,                       !- Value 102
  14.1738888888889,                       !- Value 103
  14.2366666666667,                       !- Value 104
  14.3,                                   !- Value 105
  14.3633333333333,                       !- Value 106
  14.4277777777778,                       !- Value 107
  14.4922222222222,                       !- Value 108
  14.5572222222222,                       !- Value 109
  14.6233333333333,                       !- Value 110
  14.6888888888889,                       !- Value 111
  14.7555555555556,                       !- Value 112
  14.8222222222222,                       !- Value 113
  14.8894444444444,                       !- Value 114
  14.9566666666667,                       !- Value 115
  15.0244444444444,                       !- Value 116
  15.0922222222222,                       !- Value 117
  15.1605555555556,                       !- Value 118
  15.2294444444444,                       !- Value 119
  15.2983333333333,                       !- Value 120
  15.3672222222222,                       !- Value 121
  15.4366666666667,                       !- Value 122
  15.5061111111111,                       !- Value 123
  15.5755555555556,                       !- Value 124
  15.645,                                 !- Value 125
  15.715,                                 !- Value 126
  15.785,                                 !- Value 127
  15.855,                                 !- Value 128
  15.925,                                 !- Value 129
  15.995,                                 !- Value 130
  16.065,                                 !- Value 131
  16.135,                                 !- Value 132
  16.205,                                 !- Value 133
  16.275,                                 !- Value 134
  16.345,                                 !- Value 135
  16.4144444444444,                       !- Value 136
  16.4844444444444,                       !- Value 137
  16.5538888888889,                       !- Value 138
  16.6233333333333,                       !- Value 139
  16.6922222222222,                       !- Value 140
  16.7611111111111,                       !- Value 141
  16.83,                                  !- Value 142
  16.8988888888889,                       !- Value 143
  16.9672222222222,                       !- Value 144
  17.035,                                 !- Value 145
  17.1027777777778,                       !- Value 146
  17.17,                                  !- Value 147
  17.2372222222222,                       !- Value 148
  17.3038888888889,                       !- Value 149
  17.37,                                  !- Value 150
  17.4361111111111,                       !- Value 151
  17.5016666666667,                       !- Value 152
  17.5666666666667,                       !- Value 153
  17.6311111111111,                       !- Value 154
  17.6955555555556,                       !- Value 155
  17.7588888888889,                       !- Value 156
  17.8222222222222,                       !- Value 157
  17.8844444444444,                       !- Value 158
  17.9466666666667,                       !- Value 159
  18.0083333333333,                       !- Value 160
  18.0688888888889,                       !- Value 161
  18.1294444444444,                       !- Value 162
  18.1888888888889,                       !- Value 163
  18.2477777777778,                       !- Value 164
  18.3066666666667,                       !- Value 165
  18.3638888888889,                       !- Value 166
  18.4211111111111,                       !- Value 167
  18.4772222222222,                       !- Value 168
  18.5327777777778,                       !- Value 169
  18.5877777777778,                       !- Value 170
  18.6416666666667,                       !- Value 171
  18.695,                                 !- Value 172
  18.7477777777778,                       !- Value 173
  18.7994444444444,                       !- Value 174
  18.85,                                  !- Value 175
  18.9,                                   !- Value 176
  18.9494444444444,                       !- Value 177
  18.9977777777778,                       !- Value 178
  19.045,                                 !- Value 179
  19.0916666666667,                       !- Value 180
  19.1372222222222,                       !- Value 181
  19.1816666666667,                       !- Value 182
  19.2255555555556,                       !- Value 183
  19.2683333333333,                       !- Value 184
  19.31,                                  !- Value 185
  19.3511111111111,                       !- Value 186
  19.3911111111111,                       !- Value 187
  19.43,                                  !- Value 188
  19.4677777777778,                       !- Value 189
  19.5044444444444,                       !- Value 190
  19.5405555555556,                       !- Value 191
  19.5755555555556,                       !- Value 192
  19.6088888888889,                       !- Value 193
  19.6416666666667,                       !- Value 194
  19.6733333333333,                       !- Value 195
  19.7038888888889,                       !- Value 196
  19.7333333333333,                       !- Value 197
  19.7616666666667,                       !- Value 198
  19.7888888888889,                       !- Value 199
  19.815,                                 !- Value 200
  19.84,                                  !- Value 201
  19.8638888888889,                       !- Value 202
  19.8866666666667,                       !- Value 203
  19.9083333333333,                       !- Value 204
  19.9288888888889,                       !- Value 205
  19.9477777777778,                       !- Value 206
  19.9661111111111,                       !- Value 207
  19.9833333333333,                       !- Value 208
  19.9988888888889,                       !- Value 209
  20.0133333333333,                       !- Value 210
  20.0272222222222,                       !- Value 211
  20.0394444444444,                       !- Value 212
  20.05,                                  !- Value 213
  20.06,                                  !- Value 214
  20.0688888888889,                       !- Value 215
  20.0761111111111,                       !- Value 216
  20.0827777777778,                       !- Value 217
  20.0877777777778,                       !- Value 218
  20.0916666666667,                       !- Value 219
  20.0938888888889,                       !- Value 220
  20.0955555555556,                       !- Value 221
  20.0961111111111,                       !- Value 222
  20.095,                                 !- Value 223
  20.0927777777778,                       !- Value 224
  20.0894444444444,                       !- Value 225
  20.085,                                 !- Value 226
  20.0788888888889,                       !- Value 227
  20.0722222222222,                       !- Value 228
  20.0638888888889,                       !- Value 229
  20.0544444444444,                       !- Value 230
  20.0438888888889,                       !- Value 231
  20.0322222222222,                       !- Value 232
  20.0194444444444,                       !- Value 233
  20.005,                                 !- Value 234
  19.99,                                  !- Value 235
  19.9733333333333,                       !- Value 236
  19.9555555555556,                       !- Value 237
  19.9372222222222,                       !- Value 238
  19.9172222222222,                       !- Value 239
  19.8961111111111,                       !- Value 240
  19.8738888888889,                       !- Value 241
  19.8505555555556,                       !- Value 242
  19.8255555555556,                       !- Value 243
  19.8,                                   !- Value 244
  19.7733333333333,                       !- Value 245
  19.7455555555556,                       !- Value 246
  19.7166666666667,                       !- Value 247
  19.6861111111111,                       !- Value 248
  19.655,                                 !- Value 249
  19.6227777777778,                       !- Value 250
  19.5894444444444,                       !- Value 251
  19.5555555555556,                       !- Value 252
  19.52,                                  !- Value 253
  19.4833333333333,                       !- Value 254
  19.4461111111111,                       !- Value 255
  19.4077777777778,                       !- Value 256
  19.3677777777778,                       !- Value 257
  19.3277777777778,                       !- Value 258
  19.2861111111111,                       !- Value 259
  19.2438888888889,                       !- Value 260
  19.2005555555556,                       !- Value 261
  19.1561111111111,                       !- Value 262
  19.1105555555556,                       !- Value 263
  19.0644444444444,                       !- Value 264
  19.0177777777778,                       !- Value 265
  18.9694444444444,                       !- Value 266
  18.9211111111111,                       !- Value 267
  18.8711111111111,                       !- Value 268
  18.8205555555556,                       !- Value 269
  18.7694444444444,                       !- Value 270
  18.7172222222222,                       !- Value 271
  18.6644444444444,                       !- Value 272
  18.6105555555556,                       !- Value 273
  18.5561111111111,                       !- Value 274
  18.5005555555556,                       !- Value 275
  18.445,                                 !- Value 276
  18.3883333333333,                       !- Value 277
  18.3305555555556,                       !- Value 278
  18.2727777777778,                       !- Value 279
  18.2138888888889,                       !- Value 280
  18.1544444444444,                       !- Value 281
  18.0944444444444,                       !- Value 282
  18.0338888888889,                       !- Value 283
  17.9727777777778,                       !- Value 284
  17.9111111111111,                       !- Value 285
  17.8483333333333,                       !- Value 286
  17.7855555555556,                       !- Value 287
  17.7222222222222,                       !- Value 288
  17.6583333333333,                       !- Value 289
  17.5938888888889,                       !- Value 290
  17.5288888888889,                       !- Value 291
  17.4638888888889,                       !- Value 292
  17.3977777777778,                       !- Value 293
  17.3316666666667,                       !- Value 294
  17.265,                                 !- Value 295
  17.1983333333333,                       !- Value 296
  17.1311111111111,                       !- Value 297
  17.0633333333333,                       !- Value 298
  16.9955555555556,                       !- Value 299
  16.9272222222222,                       !- Value 300
  16.8588888888889,                       !- Value 301
  16.7905555555556,                       !- Value 302
  16.7216666666667,                       !- Value 303
  16.6522222222222,                       !- Value 304
  16.5827777777778,                       !- Value 305
  16.5133333333333,                       !- Value 306
  16.4438888888889,                       !- Value 307
  16.3738888888889,                       !- Value 308
  16.3044444444444,                       !- Value 309
  16.2344444444444,                       !- Value 310
  16.1644444444444,                       !- Value 311
  16.0944444444444,                       !- Value 312
  16.0244444444444,                       !- Value 313
  15.9544444444444,                       !- Value 314
  15.8844444444444,                       !- Value 315
  15.8144444444444,                       !- Value 316
  15.7444444444444,                       !- Value 317
  15.6744444444444,                       !- Value 318
  15.605,                                 !- Value 319
  15.535,                                 !- Value 320
  15.4655555555556,                       !- Value 321
  15.3961111111111,                       !- Value 322
  15.3272222222222,                       !- Value 323
  15.2583333333333,                       !- Value 324
  15.1894444444444,                       !- Value 325
  15.1211111111111,                       !- Value 326
  15.0527777777778,                       !- Value 327
  14.985,                                 !- Value 328
  14.9177777777778,                       !- Value 329
  14.8505555555556,                       !- Value 330
  14.7833333333333,                       !- Value 331
  14.7166666666667,                       !- Value 332
  14.6505555555556,                       !- Value 333
  14.585,                                 !- Value 334
  14.52,                                  !- Value 335
  14.455,                                 !- Value 336
  14.3905555555556,                       !- Value 337
  14.3266666666667,                       !- Value 338
  14.2633333333333,                       !- Value 339
  14.2,                                   !- Value 340
  14.1377777777778,                       !- Value 341
  14.0761111111111,                       !- Value 342
  14.015,                                 !- Value 343
  13.9544444444444,                       !- Value 344
  13.8944444444444,                       !- Value 345
  13.835,                                 !- Value 346
  13.7761111111111,                       !- Value 347
  13.7183333333333,                       !- Value 348
  13.6605555555556,                       !- Value 349
  13.6038888888889,                       !- Value 350
  13.5483333333333,                       !- Value 351
  13.4927777777778,                       !- Value 352
  13.4383333333333,                       !- Value 353
  13.385,                                 !- Value 354
  13.3316666666667,                       !- Value 355
  13.2794444444444,                       !- Value 356
  13.2283333333333,                       !- Value 357
  13.1777777777778,                       !- Value 358
  13.1283333333333,                       !- Value 359
  13.0794444444444,                       !- Value 360
  13.0316666666667,                       !- Value 361
  12.9844444444444,                       !- Value 362
  12.9383333333333,                       !- Value 363
  12.8933333333333,                       !- Value 364
  12.8488888888889;                       !- Value 365

OS:Site:WaterMainsTemperature,
  {2544dcca-6690-42a9-8dbb-1366d53c8ef8}, !- Handle
  Schedule,                               !- Calculation Method
  {89bb8129-64c4-47b8-bad5-98a9543f9fda}; !- Temperature Schedule Name

OS:Schedule:Constant,
  {ec15904f-16b1-43bb-a020-c2d0706d6673}, !- Handle
  mixed water temperature schedule,       !- Name
  {bcd70ca6-eece-44d0-8fde-96f192aaf7bd}, !- Schedule Type Limits Name
  40.5555555555556;                       !- Value

OS:Schedule:File,
  {dc7d0a22-b82a-4353-a94b-bbb028303e46}, !- Handle
  hot_water_fixtures,                     !- Name
  {fda30776-9fc1-4d8d-a434-f0a3003aa96b}, !- Schedule Type Limits Name
  {fd286d55-3e5f-4338-ba19-ee262249995e}, !- External File Name
  13,                                     !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  ,                                       !- Column Separator
  Yes,                                    !- Interpolate to Timestep
  15,                                     !- Minutes per Item
  ,                                       !- Adjust Schedule for Daylight Savings
  Yes;                                    !- Translate File With Relative Path

OS:WaterUse:Equipment:Definition,
  {34e87589-00f8-4019-8cfb-9066eb7ae8da}, !- Handle
  dhw fixtures,                           !- Name
  dhw fixtures,                           !- End-Use Subcategory
  6.66810137977434e-05,                   !- Peak Flow Rate {m3/s}
  {ec15904f-16b1-43bb-a020-c2d0706d6673}; !- Target Temperature Schedule Name

OS:WaterUse:Equipment,
  {5dba5f8c-995f-4a0c-977d-4a146c301649}, !- Handle
  dhw fixtures,                           !- Name
  {34e87589-00f8-4019-8cfb-9066eb7ae8da}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {dc7d0a22-b82a-4353-a94b-bbb028303e46}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {1cf7e526-241f-4981-99ac-fa3b9220a480}, !- Handle
  dhw distribution waste,                 !- Name
  dhw distribution waste,                 !- End-Use Subcategory
  1.81133023710198e-05,                   !- Peak Flow Rate {m3/s}
  {ec15904f-16b1-43bb-a020-c2d0706d6673}; !- Target Temperature Schedule Name

OS:WaterUse:Equipment,
  {ecc1369d-4382-4d51-83a1-4b3478fc39f6}, !- Handle
  dhw distribution waste,                 !- Name
  {1cf7e526-241f-4981-99ac-fa3b9220a480}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {dc7d0a22-b82a-4353-a94b-bbb028303e46}; !- Flow Rate Fraction Schedule Name

OS:Schedule:File,
  {2dc180c2-bf44-4d81-a74e-f5c23f7a239b}, !- Handle
  hot_water_clothes_washer,               !- Name
  {fda30776-9fc1-4d8d-a434-f0a3003aa96b}, !- Schedule Type Limits Name
  {fd286d55-3e5f-4338-ba19-ee262249995e}, !- External File Name
  9,                                      !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  ,                                       !- Column Separator
  Yes,                                    !- Interpolate to Timestep
  15,                                     !- Minutes per Item
  ,                                       !- Adjust Schedule for Daylight Savings
  Yes;                                    !- Translate File With Relative Path

OS:WaterUse:Equipment:Definition,
  {90cce537-e3ba-4d9f-9730-af66b92b21ac}, !- Handle
  clothes washer,                         !- Name
  clothes washer,                         !- End-Use Subcategory
  1.85569648792092e-06;                   !- Peak Flow Rate {m3/s}

OS:WaterUse:Equipment,
  {855b1358-67e5-48e7-89ae-ddd01f068dba}, !- Handle
  clothes washer,                         !- Name
  {90cce537-e3ba-4d9f-9730-af66b92b21ac}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {2dc180c2-bf44-4d81-a74e-f5c23f7a239b}; !- Flow Rate Fraction Schedule Name

OS:Schedule:File,
  {a03750e2-9649-44f0-ad4c-3df7461dc72a}, !- Handle
  hot_water_dishwasher,                   !- Name
  {fda30776-9fc1-4d8d-a434-f0a3003aa96b}, !- Schedule Type Limits Name
  {fd286d55-3e5f-4338-ba19-ee262249995e}, !- External File Name
  7,                                      !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  ,                                       !- Column Separator
  Yes,                                    !- Interpolate to Timestep
  15,                                     !- Minutes per Item
  ,                                       !- Adjust Schedule for Daylight Savings
  Yes;                                    !- Translate File With Relative Path

OS:WaterUse:Equipment:Definition,
  {e7d162a1-1ed9-45dc-a156-10c96a799291}, !- Handle
  dishwasher,                             !- Name
  dishwasher,                             !- End-Use Subcategory
  3.91597906596142e-06;                   !- Peak Flow Rate {m3/s}

OS:WaterUse:Equipment,
  {60b7502c-fcbd-43a3-8d2c-1f0a22ebde30}, !- Handle
  dishwasher,                             !- Name
  {e7d162a1-1ed9-45dc-a156-10c96a799291}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {a03750e2-9649-44f0-ad4c-3df7461dc72a}; !- Flow Rate Fraction Schedule Name

OS:Schedule:File,
  {61056421-e545-4e91-880d-faab79f66bff}, !- Handle
  lighting_interior,                      !- Name
  {fda30776-9fc1-4d8d-a434-f0a3003aa96b}, !- Schedule Type Limits Name
  {fd286d55-3e5f-4338-ba19-ee262249995e}, !- External File Name
  5,                                      !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  ,                                       !- Column Separator
  Yes,                                    !- Interpolate to Timestep
  15,                                     !- Minutes per Item
  ,                                       !- Adjust Schedule for Daylight Savings
  Yes;                                    !- Translate File With Relative Path

OS:Lights:Definition,
  {ccd773af-52eb-4ec3-a025-372186984713}, !- Handle
  interior lighting,                      !- Name
  LightingLevel,                          !- Design Level Calculation Method
  386.819219904811,                       !- Lighting Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.6,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {146c7184-0e37-4372-a64f-e5de7f12d793}, !- Handle
  interior lighting,                      !- Name
  {ccd773af-52eb-4ec3-a025-372186984713}, !- Lights Definition Name
  {53c6377c-6429-4bb9-80c6-a8ac9eda6bc8}, !- Space or SpaceType Name
  {61056421-e545-4e91-880d-faab79f66bff}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  interior lighting;                      !- End-Use Subcategory

OS:Schedule:File,
  {55338eb6-0753-426e-9521-508559d74887}, !- Handle
  lighting_garage,                        !- Name
  {fda30776-9fc1-4d8d-a434-f0a3003aa96b}, !- Schedule Type Limits Name
  {fd286d55-3e5f-4338-ba19-ee262249995e}, !- External File Name
  6,                                      !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  ,                                       !- Column Separator
  Yes,                                    !- Interpolate to Timestep
  15,                                     !- Minutes per Item
  ,                                       !- Adjust Schedule for Daylight Savings
  Yes;                                    !- Translate File With Relative Path

OS:Lights:Definition,
  {4a503b8d-f08d-4e39-a74f-1451eb6d8a7c}, !- Handle
  garage lighting,                        !- Name
  LightingLevel,                          !- Design Level Calculation Method
  10.8469395625774,                       !- Lighting Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.6,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {7c025f85-0749-4561-9d04-321f162822a6}, !- Handle
  garage lighting,                        !- Name
  {4a503b8d-f08d-4e39-a74f-1451eb6d8a7c}, !- Lights Definition Name
  {e4c457bb-757a-40dd-8f69-67aa82a000e8}, !- Space or SpaceType Name
  {55338eb6-0753-426e-9521-508559d74887}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  garage lighting;                        !- End-Use Subcategory

OS:Schedule:Ruleset,
  {3355b178-35a4-47ec-ad37-ae1eed2a00dd}, !- Handle
  exterior lighting schedule,             !- Name
  {fda30776-9fc1-4d8d-a434-f0a3003aa96b}, !- Schedule Type Limits Name
  {786e6318-c65f-439f-8043-f970be7ef846}; !- Default Day Schedule Name

OS:Schedule:Day,
  {786e6318-c65f-439f-8043-f970be7ef846}, !- Handle
  exterior lighting schedule default day, !- Name
  {fda30776-9fc1-4d8d-a434-f0a3003aa96b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {26229ec5-ab72-4618-8516-381d36f6941c}, !- Handle
  exterior lighting schedule allday rule, !- Name
  {3355b178-35a4-47ec-ad37-ae1eed2a00dd}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {a0855e99-0920-4a6b-a573-6dcdb25b4b73}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a0855e99-0920-4a6b-a573-6dcdb25b4b73}, !- Handle
  exterior lighting schedule day,         !- Name
  {fda30776-9fc1-4d8d-a434-f0a3003aa96b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.566666666666667,                      !- Value Until Time 1
  3,                                      !- Hour 2
  0,                                      !- Minute 2
  0.524166666666667,                      !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.495833333333333,                      !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.5525,                                 !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.623333333333333,                      !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.580833333333333,                      !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.439166666666667,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.354166666666667,                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.34,                                   !- Value Until Time 9
  13,                                     !- Hour 10
  0,                                      !- Minute 10
  0.354166666666667,                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.396666666666667,                      !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.425,                                  !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.495833333333333,                      !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.623333333333333,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.793333333333333,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.906666666666667,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.963333333333333,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.991666666666667,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.920833333333333,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.793333333333333,                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.665833333333333;                      !- Value Until Time 21

OS:Schedule:Rule,
  {86655f29-bdb1-43ab-8f5f-e8b5efa1612f}, !- Handle
  exterior lighting schedule allday rule 1, !- Name
  {3355b178-35a4-47ec-ad37-ae1eed2a00dd}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {586d231c-bba8-4d92-ad21-8d6773baddf2}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {586d231c-bba8-4d92-ad21-8d6773baddf2}, !- Handle
  exterior lighting schedule day 1,       !- Name
  {fda30776-9fc1-4d8d-a434-f0a3003aa96b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.528571428571429,                      !- Value Until Time 1
  3,                                      !- Hour 2
  0,                                      !- Minute 2
  0.488928571428571,                      !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.4625,                                 !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.515357142857143,                      !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.581428571428571,                      !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.541785714285714,                      !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.409642857142857,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.330357142857143,                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.317142857142857,                      !- Value Until Time 9
  13,                                     !- Hour 10
  0,                                      !- Minute 10
  0.330357142857143,                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.37,                                   !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.396428571428571,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.4625,                                 !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.581428571428571,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.74,                                   !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.845714285714286,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.898571428571429,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.925,                                  !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.858928571428571,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.74,                                   !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.621071428571429;                      !- Value Until Time 21

OS:Schedule:Rule,
  {f079e22d-fb32-4966-80a1-82740ee66335}, !- Handle
  exterior lighting schedule allday rule 2, !- Name
  {3355b178-35a4-47ec-ad37-ae1eed2a00dd}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {e7367dd5-ae5f-4fd8-afbd-97330edc498d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e7367dd5-ae5f-4fd8-afbd-97330edc498d}, !- Handle
  exterior lighting schedule day 2,       !- Name
  {fda30776-9fc1-4d8d-a434-f0a3003aa96b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.485714285714286,                      !- Value Until Time 1
  3,                                      !- Hour 2
  0,                                      !- Minute 2
  0.449285714285714,                      !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.425,                                  !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.473571428571429,                      !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.534285714285714,                      !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.497857142857143,                      !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.376428571428571,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.303571428571429,                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.291428571428571,                      !- Value Until Time 9
  13,                                     !- Hour 10
  0,                                      !- Minute 10
  0.303571428571429,                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.34,                                   !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.364285714285714,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.425,                                  !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.534285714285714,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.68,                                   !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.777142857142857,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.825714285714286,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.85,                                   !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.789285714285714,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.68,                                   !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.570714285714286;                      !- Value Until Time 21

OS:Schedule:Rule,
  {dae57be2-ae2f-4aa1-9f11-b0054d4605f2}, !- Handle
  exterior lighting schedule allday rule 3, !- Name
  {3355b178-35a4-47ec-ad37-ae1eed2a00dd}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {f96f7705-11b8-4ef0-8902-01bcc3a32a96}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {f96f7705-11b8-4ef0-8902-01bcc3a32a96}, !- Handle
  exterior lighting schedule day 3,       !- Name
  {fda30776-9fc1-4d8d-a434-f0a3003aa96b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.442857142857143,                      !- Value Until Time 1
  3,                                      !- Hour 2
  0,                                      !- Minute 2
  0.409642857142857,                      !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.3875,                                 !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.431785714285714,                      !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.487142857142857,                      !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.453928571428571,                      !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.343214285714286,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.276785714285714,                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.265714285714286,                      !- Value Until Time 9
  13,                                     !- Hour 10
  0,                                      !- Minute 10
  0.276785714285714,                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.31,                                   !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.332142857142857,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.3875,                                 !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.487142857142857,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.62,                                   !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.708571428571429,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.752857142857143,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.775,                                  !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.719642857142857,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.62,                                   !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.520357142857143;                      !- Value Until Time 21

OS:Schedule:Rule,
  {ce31c673-a839-4f67-9458-47b63a01c26e}, !- Handle
  exterior lighting schedule allday rule 4, !- Name
  {3355b178-35a4-47ec-ad37-ae1eed2a00dd}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {14859d0a-70f7-4259-8126-d4275c2e6e5b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {14859d0a-70f7-4259-8126-d4275c2e6e5b}, !- Handle
  exterior lighting schedule day 4,       !- Name
  {fda30776-9fc1-4d8d-a434-f0a3003aa96b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.4,                                    !- Value Until Time 1
  3,                                      !- Hour 2
  0,                                      !- Minute 2
  0.37,                                   !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.35,                                   !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.39,                                   !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.44,                                   !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.41,                                   !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.31,                                   !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.25,                                   !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.24,                                   !- Value Until Time 9
  13,                                     !- Hour 10
  0,                                      !- Minute 10
  0.25,                                   !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.28,                                   !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.3,                                    !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.35,                                   !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.44,                                   !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.56,                                   !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.64,                                   !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.68,                                   !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.7,                                    !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.65,                                   !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.56,                                   !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.47;                                   !- Value Until Time 21

OS:Schedule:Rule,
  {f47b41a1-5d6c-4539-83b0-e725a8d3b22c}, !- Handle
  exterior lighting schedule allday rule 5, !- Name
  {3355b178-35a4-47ec-ad37-ae1eed2a00dd}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {5b030f26-a99d-4178-a16f-49266cf6fcfc}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {5b030f26-a99d-4178-a16f-49266cf6fcfc}, !- Handle
  exterior lighting schedule day 5,       !- Name
  {fda30776-9fc1-4d8d-a434-f0a3003aa96b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.380952380952381,                      !- Value Until Time 1
  3,                                      !- Hour 2
  0,                                      !- Minute 2
  0.352380952380952,                      !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.333333333333333,                      !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.371428571428571,                      !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.419047619047619,                      !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.39047619047619,                       !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.295238095238095,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.238095238095238,                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.228571428571429,                      !- Value Until Time 9
  13,                                     !- Hour 10
  0,                                      !- Minute 10
  0.238095238095238,                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.266666666666667,                      !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.285714285714286,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.333333333333333,                      !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.419047619047619,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.533333333333333,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.609523809523809,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.647619047619048,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.666666666666667,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.619047619047619,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.533333333333333,                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.447619047619048;                      !- Value Until Time 21

OS:Schedule:Rule,
  {e6b592f1-62b9-4aea-86ee-9bf9626bb5b0}, !- Handle
  exterior lighting schedule allday rule 6, !- Name
  {3355b178-35a4-47ec-ad37-ae1eed2a00dd}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {199b825b-0f7f-4aba-b098-bf42e2e21ad4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {199b825b-0f7f-4aba-b098-bf42e2e21ad4}, !- Handle
  exterior lighting schedule day 6,       !- Name
  {fda30776-9fc1-4d8d-a434-f0a3003aa96b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.39047619047619,                       !- Value Until Time 1
  3,                                      !- Hour 2
  0,                                      !- Minute 2
  0.361190476190476,                      !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.341666666666667,                      !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.380714285714286,                      !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.429523809523809,                      !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.400238095238095,                      !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.302619047619048,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.244047619047619,                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.234285714285714,                      !- Value Until Time 9
  13,                                     !- Hour 10
  0,                                      !- Minute 10
  0.244047619047619,                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.273333333333333,                      !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.292857142857143,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.341666666666667,                      !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.429523809523809,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.546666666666667,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.624761904761905,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.663809523809524,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.683333333333333,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.634523809523809,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.546666666666667,                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.458809523809524;                      !- Value Until Time 21

OS:Schedule:Rule,
  {46245a59-21d7-42c5-8b27-404aed08b9a8}, !- Handle
  exterior lighting schedule allday rule 7, !- Name
  {3355b178-35a4-47ec-ad37-ae1eed2a00dd}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {9ec21867-0e57-4e03-925c-ecfceddbc562}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9ec21867-0e57-4e03-925c-ecfceddbc562}, !- Handle
  exterior lighting schedule day 7,       !- Name
  {fda30776-9fc1-4d8d-a434-f0a3003aa96b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.419047619047619,                      !- Value Until Time 1
  3,                                      !- Hour 2
  0,                                      !- Minute 2
  0.387619047619048,                      !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.366666666666667,                      !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.408571428571429,                      !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.460952380952381,                      !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.42952380952381,                       !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.324761904761905,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.261904761904762,                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.251428571428571,                      !- Value Until Time 9
  13,                                     !- Hour 10
  0,                                      !- Minute 10
  0.261904761904762,                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.293333333333333,                      !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.314285714285714,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.366666666666667,                      !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.460952380952381,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.586666666666667,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.67047619047619,                       !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.712380952380952,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.733333333333333,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.680952380952381,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.586666666666667,                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.492380952380952;                      !- Value Until Time 21

OS:Schedule:Rule,
  {6322a25c-f400-4755-a0ec-e006b11c6d36}, !- Handle
  exterior lighting schedule allday rule 8, !- Name
  {3355b178-35a4-47ec-ad37-ae1eed2a00dd}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {a328c0b5-7466-43bf-924e-d4f5892e4c07}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {a328c0b5-7466-43bf-924e-d4f5892e4c07}, !- Handle
  exterior lighting schedule day 8,       !- Name
  {fda30776-9fc1-4d8d-a434-f0a3003aa96b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.466666666666667,                      !- Value Until Time 1
  3,                                      !- Hour 2
  0,                                      !- Minute 2
  0.431666666666667,                      !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.408333333333333,                      !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.455,                                  !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.513333333333333,                      !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.478333333333333,                      !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.361666666666667,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.291666666666667,                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.28,                                   !- Value Until Time 9
  13,                                     !- Hour 10
  0,                                      !- Minute 10
  0.291666666666667,                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.326666666666667,                      !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.35,                                   !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.408333333333333,                      !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.513333333333333,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.653333333333333,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.746666666666667,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.793333333333333,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.816666666666667,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.758333333333333,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.653333333333333,                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.548333333333333;                      !- Value Until Time 21

OS:Schedule:Rule,
  {20fed6a4-2b69-478e-b570-c345fc869c25}, !- Handle
  exterior lighting schedule allday rule 9, !- Name
  {3355b178-35a4-47ec-ad37-ae1eed2a00dd}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {414bad0c-3d86-4267-b395-a0856e9d9197}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {414bad0c-3d86-4267-b395-a0856e9d9197}, !- Handle
  exterior lighting schedule day 9,       !- Name
  {fda30776-9fc1-4d8d-a434-f0a3003aa96b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.50952380952381,                       !- Value Until Time 1
  3,                                      !- Hour 2
  0,                                      !- Minute 2
  0.471309523809524,                      !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.445833333333333,                      !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.496785714285714,                      !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.56047619047619,                       !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.522261904761905,                      !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.394880952380952,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.318452380952381,                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.305714285714286,                      !- Value Until Time 9
  13,                                     !- Hour 10
  0,                                      !- Minute 10
  0.318452380952381,                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.356666666666667,                      !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.382142857142857,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.445833333333333,                      !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.56047619047619,                       !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.713333333333333,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.815238095238095,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.866190476190476,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.891666666666667,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.82797619047619,                       !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.713333333333333,                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.598690476190476;                      !- Value Until Time 21

OS:Schedule:Rule,
  {53c54012-6dfe-4978-82a8-929434d655f6}, !- Handle
  exterior lighting schedule allday rule 10, !- Name
  {3355b178-35a4-47ec-ad37-ae1eed2a00dd}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {1e1aca03-54d7-4fa5-a9b7-02b7653206b2}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {1e1aca03-54d7-4fa5-a9b7-02b7653206b2}, !- Handle
  exterior lighting schedule day 10,      !- Name
  {fda30776-9fc1-4d8d-a434-f0a3003aa96b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.552380952380952,                      !- Value Until Time 1
  3,                                      !- Hour 2
  0,                                      !- Minute 2
  0.510952380952381,                      !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.483333333333333,                      !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.538571428571428,                      !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.607619047619048,                      !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.566190476190476,                      !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.428095238095238,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.345238095238095,                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.331428571428571,                      !- Value Until Time 9
  13,                                     !- Hour 10
  0,                                      !- Minute 10
  0.345238095238095,                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.386666666666667,                      !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.414285714285714,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.483333333333333,                      !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.607619047619048,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.773333333333333,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.883809523809524,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.939047619047619,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.966666666666667,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.897619047619048,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.773333333333333,                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.649047619047619;                      !- Value Until Time 21

OS:Schedule:Rule,
  {6823c895-95bf-49c2-8d67-67c1272e4303}, !- Handle
  exterior lighting schedule allday rule 11, !- Name
  {3355b178-35a4-47ec-ad37-ae1eed2a00dd}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {9f2b99e8-ee82-4918-81be-05738e57a947}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9f2b99e8-ee82-4918-81be-05738e57a947}, !- Handle
  exterior lighting schedule day 11,      !- Name
  {fda30776-9fc1-4d8d-a434-f0a3003aa96b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.571428571428571,                      !- Value Until Time 1
  3,                                      !- Hour 2
  0,                                      !- Minute 2
  0.528571428571428,                      !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.557142857142857,                      !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.628571428571428,                      !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.585714285714286,                      !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.442857142857143,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.357142857142857,                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.342857142857143,                      !- Value Until Time 9
  13,                                     !- Hour 10
  0,                                      !- Minute 10
  0.357142857142857,                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.4,                                    !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.428571428571428,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.5,                                    !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.628571428571428,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.8,                                    !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.914285714285714,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.971428571428571,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.928571428571428,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.8,                                    !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.671428571428571;                      !- Value Until Time 21

OS:Exterior:Lights:Definition,
  {f0a46c6a-1270-489d-9bfc-e4ecb700c8b5}, !- Handle
  exterior lighting,                      !- Name
  13.4572602739726;                       !- Design Level {W}

OS:Exterior:Lights,
  {32683f6e-6eca-4600-a97e-e977979ab4b7}, !- Handle
  exterior lighting,                      !- Name
  {f0a46c6a-1270-489d-9bfc-e4ecb700c8b5}, !- Exterior Lights Definition Name
  {3355b178-35a4-47ec-ad37-ae1eed2a00dd}, !- Schedule Name
  ,                                       !- Control Option
  ,                                       !- Multiplier
  exterior lighting;                      !- End-Use Subcategory

OS:Schedule:File,
  {b0e85774-47b6-4519-bb37-7dd5f0d30d90}, !- Handle
  plug_loads_tv,                          !- Name
  {fda30776-9fc1-4d8d-a434-f0a3003aa96b}, !- Schedule Type Limits Name
  {fd286d55-3e5f-4338-ba19-ee262249995e}, !- External File Name
  3,                                      !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  ,                                       !- Column Separator
  Yes,                                    !- Interpolate to Timestep
  15,                                     !- Minutes per Item
  ,                                       !- Adjust Schedule for Daylight Savings
  Yes;                                    !- Translate File With Relative Path

OS:ElectricEquipment:Definition,
  {d56fd4fb-ad28-47d5-b7e5-857248305b44}, !- Handle
  misc tv,                                !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  1017.95277723584,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.6,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {a4e15996-6ff7-4ff0-a8ee-f887c73072f0}, !- Handle
  misc tv,                                !- Name
  {d56fd4fb-ad28-47d5-b7e5-857248305b44}, !- Electric Equipment Definition Name
  {53c6377c-6429-4bb9-80c6-a8ac9eda6bc8}, !- Space or SpaceType Name
  {b0e85774-47b6-4519-bb37-7dd5f0d30d90}, !- Schedule Name
  ,                                       !- Multiplier
  misc tv;                                !- End-Use Subcategory

OS:Schedule:File,
  {a4c7e1da-98cf-484c-b2cc-1d3f54537f7d}, !- Handle
  plug_loads_other,                       !- Name
  {fda30776-9fc1-4d8d-a434-f0a3003aa96b}, !- Schedule Type Limits Name
  {fd286d55-3e5f-4338-ba19-ee262249995e}, !- External File Name
  2,                                      !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  ,                                       !- Column Separator
  Yes,                                    !- Interpolate to Timestep
  15,                                     !- Minutes per Item
  ,                                       !- Adjust Schedule for Daylight Savings
  Yes;                                    !- Translate File With Relative Path

OS:ElectricEquipment:Definition,
  {e4090f9c-81fe-47f4-a8d8-81fdd32d35ba}, !- Handle
  misc plug loads,                        !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  906.370266260496,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.021,                                  !- Fraction Latent
  0.558,                                  !- Fraction Radiant
  0.0489999999999999;                     !- Fraction Lost

OS:ElectricEquipment,
  {f0370766-72ba-4010-aca7-821f32238ee1}, !- Handle
  misc plug loads,                        !- Name
  {e4090f9c-81fe-47f4-a8d8-81fdd32d35ba}, !- Electric Equipment Definition Name
  {53c6377c-6429-4bb9-80c6-a8ac9eda6bc8}, !- Space or SpaceType Name
  {a4c7e1da-98cf-484c-b2cc-1d3f54537f7d}, !- Schedule Name
  ,                                       !- Multiplier
  misc plug loads;                        !- End-Use Subcategory

OS:Schedule:File,
  {d027ba70-305e-4d04-b0a2-f231ba3a6c95}, !- Handle
  occupants,                              !- Name
  {fda30776-9fc1-4d8d-a434-f0a3003aa96b}, !- Schedule Type Limits Name
  {fd286d55-3e5f-4338-ba19-ee262249995e}, !- External File Name
  1,                                      !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  ,                                       !- Column Separator
  Yes,                                    !- Interpolate to Timestep
  15,                                     !- Minutes per Item
  ,                                       !- Adjust Schedule for Daylight Savings
  Yes;                                    !- Translate File With Relative Path

OS:Schedule:Constant,
  {2e91155b-0768-4f3a-878e-ec575a5f9fbc}, !- Handle
  occupants activity schedule,            !- Name
  {d56ad8f2-075e-4e5f-aadc-e21645953b97}, !- Schedule Type Limits Name
  117.228428068889;                       !- Value

OS:People:Definition,
  {d09fb8cd-6220-4eb9-9a8b-4811a675d13d}, !- Handle
  occupants,                              !- Name
  People,                                 !- Number of People Calculation Method
  4,                                      !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.314170909090909,                      !- Fraction Radiant
  0.563030303030303,                      !- Sensible Heat Fraction
  0,                                      !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  EnclosureAveraged;                      !- Mean Radiant Temperature Calculation Type

OS:People,
  {55049826-e37e-483b-85d5-8335822865aa}, !- Handle
  occupants,                              !- Name
  {d09fb8cd-6220-4eb9-9a8b-4811a675d13d}, !- People Definition Name
  {53c6377c-6429-4bb9-80c6-a8ac9eda6bc8}, !- Space or SpaceType Name
  {d027ba70-305e-4d04-b0a2-f231ba3a6c95}, !- Number of People Schedule Name
  {2e91155b-0768-4f3a-878e-ec575a5f9fbc}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:ScheduleTypeLimits,
  {d56ad8f2-075e-4e5f-aadc-e21645953b97}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Ruleset,
  {5a56956b-ffc9-4297-a4f3-5ede787147c5}, !- Handle
  general water use schedule,             !- Name
  {fda30776-9fc1-4d8d-a434-f0a3003aa96b}, !- Schedule Type Limits Name
  {23a67fab-2c6f-4113-99f7-d9c2cce87abf}; !- Default Day Schedule Name

OS:Schedule:Day,
  {23a67fab-2c6f-4113-99f7-d9c2cce87abf}, !- Handle
  general water use schedule default day, !- Name
  {fda30776-9fc1-4d8d-a434-f0a3003aa96b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {1c03611f-b818-4aa9-9b89-82265b8a99ba}, !- Handle
  general water use schedule allday rule, !- Name
  {5a56956b-ffc9-4297-a4f3-5ede787147c5}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c4200f12-47aa-492d-90dd-98cf0d2716f2}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c4200f12-47aa-492d-90dd-98cf0d2716f2}, !- Handle
  general water use schedule day,         !- Name
  {fda30776-9fc1-4d8d-a434-f0a3003aa96b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.315068493150685,                      !- Value Until Time 1
  3,                                      !- Hour 2
  0,                                      !- Minute 2
  0.287671232876712,                      !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.342465753424658,                      !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.36986301369863,                       !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.520547945205479,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.602739726027397,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.534246575342466,                      !- Value Until Time 7
