  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.506849315068493,                      !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.465753424657534,                      !- Value Until Time 9
  14,                                     !- Hour 10
  0,                                      !- Minute 10
  0.479452054794521,                      !- Value Until Time 10
  15,                                     !- Hour 11
  0,                                      !- Minute 11
  0.534246575342466,                      !- Value Until Time 11
  16,                                     !- Hour 12
  0,                                      !- Minute 12
  0.589041095890411,                      !- Value Until Time 12
  17,                                     !- Hour 13
  0,                                      !- Minute 13
  0.698630136986301,                      !- Value Until Time 13
  18,                                     !- Hour 14
  0,                                      !- Minute 14
  0.876712328767123,                      !- Value Until Time 14
  19,                                     !- Hour 15
  0,                                      !- Minute 15
  0.89041095890411,                       !- Value Until Time 15
  20,                                     !- Hour 16
  0,                                      !- Minute 16
  0.986301369863014,                      !- Value Until Time 16
  21,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  22,                                     !- Hour 18
  0,                                      !- Minute 18
  0.863013698630137,                      !- Value Until Time 18
  23,                                     !- Hour 19
  0,                                      !- Minute 19
  0.616438356164384,                      !- Value Until Time 19
  24,                                     !- Hour 20
  0,                                      !- Minute 20
  0.465753424657534;                      !- Value Until Time 20

OS:OtherEquipment:Definition,
  {1deeceaa-dd2e-4266-9b3a-0dd3857af917}, !- Handle
  general water use sensible,             !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  -79.8895354616655,                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0,                                      !- Fraction Latent
  0.6,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:OtherEquipment,
  {c182db50-85b0-4dfc-8a42-d66bc06b8d07}, !- Handle
  general water use sensible,             !- Name
  {1deeceaa-dd2e-4266-9b3a-0dd3857af917}, !- Other Equipment Definition Name
  {53c6377c-6429-4bb9-80c6-a8ac9eda6bc8}, !- Space or SpaceType Name
  {5a56956b-ffc9-4297-a4f3-5ede787147c5}, !- Schedule Name
  ,                                       !- Multiplier
  ,                                       !- Fuel Type
  general water use sensible;             !- End-Use Subcategory

OS:OtherEquipment:Definition,
  {8ce69f24-c8f9-4290-8ed8-1653ddb19ce3}, !- Handle
  general water use latent,               !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  81.06150908702,                         !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  1,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:OtherEquipment,
  {954cf77a-2019-4839-8833-5be119ab3fa1}, !- Handle
  general water use latent,               !- Name
  {8ce69f24-c8f9-4290-8ed8-1653ddb19ce3}, !- Other Equipment Definition Name
  {53c6377c-6429-4bb9-80c6-a8ac9eda6bc8}, !- Space or SpaceType Name
  {5a56956b-ffc9-4297-a4f3-5ede787147c5}, !- Schedule Name
  ,                                       !- Multiplier
  ,                                       !- Fuel Type
  general water use latent;               !- End-Use Subcategory

OS:EnergyManagementSystem:Sensor,
  {d0be787a-d5ab-4328-b77f-01bea27920e8}, !- Handle
  out_pb_s,                               !- Name
  ,                                       !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Barometric Pressure;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {440a5f92-d7fb-4d08-a0e5-44ef42bacb2e}, !- Handle
  out_wt_s,                               !- Name
  ,                                       !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Humidity Ratio;        !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {aee199b2-aabc-415e-aae5-1da29784392b}, !- Handle
  win_s,                                  !- Name
  conditioned space,                      !- Output Variable or Output Meter Index Key Name
  Zone Air Humidity Ratio;                !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {01c395b5-6927-4384-8364-c2b4a10a6806}, !- Handle
  site_vw_s,                              !- Name
  ,                                       !- Output Variable or Output Meter Index Key Name
  Site Wind Speed;                        !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {edb5d1e7-f5ff-467a-99f3-07c31d62b7bf}, !- Handle
  tin_s,                                  !- Name
  conditioned space,                      !- Output Variable or Output Meter Index Key Name
  Zone Mean Air Temperature;              !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {78f37cad-bce0-4e13-9e0e-db0752b69f2c}, !- Handle
  tout_s,                                 !- Name
  conditioned space,                      !- Output Variable or Output Meter Index Key Name
  Zone Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:Schedule:Ruleset,
  {d0e85bc3-689f-4624-816c-1167f65d0d25}, !- Handle
  cooling season schedule,                !- Name
  {fda30776-9fc1-4d8d-a434-f0a3003aa96b}, !- Schedule Type Limits Name
  {280ed2c0-ee8c-40a4-b70f-fe8ba50b3892}; !- Default Day Schedule Name

OS:Schedule:Day,
  {280ed2c0-ee8c-40a4-b70f-fe8ba50b3892}, !- Handle
  cooling season schedule default day,    !- Name
  {fda30776-9fc1-4d8d-a434-f0a3003aa96b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {38368fec-0e52-43c0-81f5-660620065cd7}, !- Handle
  cooling season schedule allday rule,    !- Name
  {d0e85bc3-689f-4624-816c-1167f65d0d25}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {0742c66e-e953-4b79-ae63-7d87c97528ea}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0742c66e-e953-4b79-ae63-7d87c97528ea}, !- Handle
  cooling season schedule day,            !- Name
  {fda30776-9fc1-4d8d-a434-f0a3003aa96b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {93b9ec3b-a827-4d0d-b26e-1ce58b9d272a}, !- Handle
  cooling season schedule allday rule 1,  !- Name
  {d0e85bc3-689f-4624-816c-1167f65d0d25}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {df1a97c0-e8a1-41b7-8f75-370991fbd9b1}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {df1a97c0-e8a1-41b7-8f75-370991fbd9b1}, !- Handle
  cooling season schedule day 1,          !- Name
  {fda30776-9fc1-4d8d-a434-f0a3003aa96b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c1574884-04f1-450a-8b8a-da535c62c652}, !- Handle
  cooling season schedule allday rule 2,  !- Name
  {d0e85bc3-689f-4624-816c-1167f65d0d25}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {bcba8030-8ae8-4734-a37d-0e7300a3a619}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {bcba8030-8ae8-4734-a37d-0e7300a3a619}, !- Handle
  cooling season schedule day 2,          !- Name
  {fda30776-9fc1-4d8d-a434-f0a3003aa96b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:EnergyManagementSystem:Sensor,
  {3dd0929f-69d7-4f88-9128-8108b8df33cf}, !- Handle
  cool_season,                            !- Name
  cooling season schedule,                !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:GlobalVariable,
  {d6be7a1e-d039-4e74-a1cc-daffde7b8c5c}, !- Handle
  furnace_airloop_Fan_RTF;                !- Name

OS:EnergyManagementSystem:InternalVariable,
  {e492a09d-d6e0-4422-b13e-a5fa104ed105}, !- Handle
  furnace_airloop_max_sup_fan_mfr,        !- Name
  furnace supply fan,                     !- Internal Data Index Key Name
  Fan Maximum Mass Flow Rate;             !- Internal Data Type

OS:EnergyManagementSystem:Sensor,
  {25825a24-f51f-442f-a7c9-54aa49902d7a}, !- Handle
  furnace_airloop_Fan_RTF_s,              !- Name
  furnace supply fan,                     !- Output Variable or Output Meter Index Key Name
  Fan Runtime Fraction;                   !- Output Variable or Output Meter Name

OS:ThermalZone,
  {74ab28d2-193a-4760-be9b-21b75ad29714}, !- Handle
  furnace airloop ret air zone,           !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  1,                                      !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8a4a1ba4-8388-48e5-bfc0-b9e36c2aa7d3}, !- Zone Air Inlet Port List
  {ba8de48f-9942-45c4-9a81-cd3221f3691a}, !- Zone Air Exhaust Port List
  {90085919-26e7-4632-beec-666aadda6f7f}, !- Zone Air Node Name
  {a775aeb4-6272-4d29-bfb3-1916e4e30cbb}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e9e70a55-b18c-4964-a66c-3b53cdf215df}, !- Handle
  Node 24,                                !- Name
  {90085919-26e7-4632-beec-666aadda6f7f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {90085919-26e7-4632-beec-666aadda6f7f}, !- Handle
  {74ab28d2-193a-4760-be9b-21b75ad29714}, !- Source Object
  11,                                     !- Outlet Port
  {e9e70a55-b18c-4964-a66c-3b53cdf215df}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8a4a1ba4-8388-48e5-bfc0-b9e36c2aa7d3}, !- Handle
  {74ab28d2-193a-4760-be9b-21b75ad29714}; !- HVAC Component

OS:PortList,
  {ba8de48f-9942-45c4-9a81-cd3221f3691a}, !- Handle
  {74ab28d2-193a-4760-be9b-21b75ad29714}; !- HVAC Component

OS:PortList,
  {a775aeb4-6272-4d29-bfb3-1916e4e30cbb}, !- Handle
  {74ab28d2-193a-4760-be9b-21b75ad29714}; !- HVAC Component

OS:Sizing:Zone,
  {7869fe9c-e9a0-48ce-842e-c827a4641bd9}, !- Handle
  {74ab28d2-193a-4760-be9b-21b75ad29714}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {3e2b82bc-c97b-4f22-aac6-3f3b87f5c936}, !- Handle
  Zone HVAC Equipment List 5,             !- Name
  {74ab28d2-193a-4760-be9b-21b75ad29714}; !- Thermal Zone

OS:Space,
  {6a48f8a4-d16b-4419-833a-4f2791dfe7ed}, !- Handle
  furnace airloop ret air space,          !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Building Story Name
  {74ab28d2-193a-4760-be9b-21b75ad29714}; !- Thermal Zone Name

OS:Surface,
  {b8d62cb0-9ecb-4158-934c-9b3986235a8d}, !- Handle
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  {e9fb57e8-9ac6-4e79-a519-d5b5797123b8}, !- Construction Name
  {6a48f8a4-d16b-4419-833a-4f2791dfe7ed}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 1, 0,                                !- X,Y,Z Vertex 2 {m}
  1, 1, 0,                                !- X,Y,Z Vertex 3 {m}
  1, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a3943d3d-1c7c-426e-8ed4-c3ac80b60ead}, !- Handle
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  {e9fb57e8-9ac6-4e79-a519-d5b5797123b8}, !- Construction Name
  {6a48f8a4-d16b-4419-833a-4f2791dfe7ed}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 1,                                !- X,Y,Z Vertex 1 {m}
  0, 1, 1,                                !- X,Y,Z Vertex 2 {m}
  0, 1, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3dadf73b-67bf-4238-be29-bb8730a55d4d}, !- Handle
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  {e9fb57e8-9ac6-4e79-a519-d5b5797123b8}, !- Construction Name
  {6a48f8a4-d16b-4419-833a-4f2791dfe7ed}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 1, 1,                                !- X,Y,Z Vertex 1 {m}
  1, 1, 1,                                !- X,Y,Z Vertex 2 {m}
  1, 1, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 1, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9cceaf36-5ea0-4575-9cca-730475793ba5}, !- Handle
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  {e9fb57e8-9ac6-4e79-a519-d5b5797123b8}, !- Construction Name
  {6a48f8a4-d16b-4419-833a-4f2791dfe7ed}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1, 1, 1,                                !- X,Y,Z Vertex 1 {m}
  1, 0, 1,                                !- X,Y,Z Vertex 2 {m}
  1, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  1, 1, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0ab200fe-7305-4c7b-b34b-2fef62f88d27}, !- Handle
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  {e9fb57e8-9ac6-4e79-a519-d5b5797123b8}, !- Construction Name
  {6a48f8a4-d16b-4419-833a-4f2791dfe7ed}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1, 0, 1,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 1,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  1, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7fdb29a9-a0c9-4caf-9ffd-3b120571d14d}, !- Handle
  Surface 6,                              !- Name
  RoofCeiling,                            !- Surface Type
  {e9fb57e8-9ac6-4e79-a519-d5b5797123b8}, !- Construction Name
  {6a48f8a4-d16b-4419-833a-4f2791dfe7ed}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1, 0, 1,                                !- X,Y,Z Vertex 1 {m}
  1, 1, 1,                                !- X,Y,Z Vertex 2 {m}
  0, 1, 1,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 1;                                !- X,Y,Z Vertex 4 {m}

OS:Material:NoMass,
  {3323ec5c-f7f6-4d68-ba32-35fb5acbba4e}, !- Handle
  Adiabatic,                              !- Name
  Rough,                                  !- Roughness
  176.1;                                  !- Thermal Resistance {m2-K/W}

OS:Construction,
  {e9fb57e8-9ac6-4e79-a519-d5b5797123b8}, !- Handle
  AdiabaticConst,                         !- Name
  ,                                       !- Surface Rendering Name
  {3323ec5c-f7f6-4d68-ba32-35fb5acbba4e}; !- Layer 1

OS:SurfaceProperty:ConvectionCoefficients,
  {0cf34726-92b9-4a14-8ec6-aa801b7dca73}, !- Handle
  {3dadf73b-67bf-4238-be29-bb8730a55d4d}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  30;                                     !- Convection Coefficient 1 {W/m2-K}

OS:SurfaceProperty:ConvectionCoefficients,
  {6bcc920d-1789-49da-83c5-0e046d31f472}, !- Handle
  {a3943d3d-1c7c-426e-8ed4-c3ac80b60ead}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  30;                                     !- Convection Coefficient 1 {W/m2-K}

OS:SurfaceProperty:ConvectionCoefficients,
  {4b74843c-0b3b-4571-b72e-946c9e5a4845}, !- Handle
  {9cceaf36-5ea0-4575-9cca-730475793ba5}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  30;                                     !- Convection Coefficient 1 {W/m2-K}

OS:SurfaceProperty:ConvectionCoefficients,
  {9ca405cb-ba83-4af0-af3a-65e75038d491}, !- Handle
  {0ab200fe-7305-4c7b-b34b-2fef62f88d27}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  30;                                     !- Convection Coefficient 1 {W/m2-K}

OS:SurfaceProperty:ConvectionCoefficients,
  {0b558c1b-89ad-4388-b36f-a35e9835450b}, !- Handle
  {7fdb29a9-a0c9-4caf-9ffd-3b120571d14d}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  30;                                     !- Convection Coefficient 1 {W/m2-K}

OS:SurfaceProperty:ConvectionCoefficients,
  {595eb905-5623-4e78-870f-17921e6b3095}, !- Handle
  {b8d62cb0-9ecb-4158-934c-9b3986235a8d}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  30;                                     !- Convection Coefficient 1 {W/m2-K}

OS:AirLoopHVAC:ReturnPlenum,
  {4847f2b4-123e-4104-8b96-5909aab082c5}, !- Handle
  Air Loop HVAC Return Plenum 1,          !- Name
  {74ab28d2-193a-4760-be9b-21b75ad29714}, !- ThermalZone
  {451d9030-2b59-47f7-ac84-0ca573397b69}, !- Outlet Node
  ,                                       !- Induced Air Outlet Port List
  {ff545b18-477b-4216-b8d8-0226ed327609}; !- Inlet Node 1

OS:Node,
  {aad64b2f-b667-4bee-83a3-23dbe9b07ff0}, !- Handle
  Node 26,                                !- Name
  {451d9030-2b59-47f7-ac84-0ca573397b69}, !- Inlet Port
  {583c0d4b-3216-4e9b-97f2-ee7d5255fcc4}; !- Outlet Port

OS:Connection,
  {ff545b18-477b-4216-b8d8-0226ed327609}, !- Handle
  {1c4d84b8-43e2-458a-98d3-608fbd2501e2}, !- Source Object
  3,                                      !- Outlet Port
  {4847f2b4-123e-4104-8b96-5909aab082c5}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {451d9030-2b59-47f7-ac84-0ca573397b69}, !- Handle
  {4847f2b4-123e-4104-8b96-5909aab082c5}, !- Source Object
  3,                                      !- Outlet Port
  {aad64b2f-b667-4bee-83a3-23dbe9b07ff0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {583c0d4b-3216-4e9b-97f2-ee7d5255fcc4}, !- Handle
  {aad64b2f-b667-4bee-83a3-23dbe9b07ff0}, !- Source Object
  3,                                      !- Outlet Port
  {ff503c4f-b943-48e1-8183-5849ef4bc950}, !- Target Object
  3;                                      !- Inlet Port

OS:EnergyManagementSystem:GlobalVariable,
  {b523a7b7-3ca4-4008-806c-a09d48cb5df7}, !- Handle
  furnace_airloop_AH_MFR;                 !- Name

OS:EnergyManagementSystem:Sensor,
  {84ddc118-b68d-4496-8d01-945d0c1e72e3}, !- Handle
  furnace_airloop_AH_MFR_s,               !- Name
  Node 7,                                 !- Output Variable or Output Meter Index Key Name
  System Node Mass Flow Rate;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:GlobalVariable,
  {db6a20aa-606d-4b94-b332-8ca3d36da804}, !- Handle
  furnace_airloop_AH_VFR;                 !- Name

OS:EnergyManagementSystem:Sensor,
  {299c836d-b671-47f5-8d8c-d931bedc9c02}, !- Handle
  furnace_airloop_AH_VFR_s,               !- Name
  Node 7,                                 !- Output Variable or Output Meter Index Key Name
  System Node Current Density Volume Flow Rate; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:GlobalVariable,
  {880bab35-4cec-44f5-a1cb-096872cef3dc}, !- Handle
  furnace_airloop_AH_Tout;                !- Name

OS:EnergyManagementSystem:Sensor,
  {dfba45d7-9ea9-401c-9803-8d3a91394058}, !- Handle
  furnace_airloop_AH_Tout_s,              !- Name
  Node 7,                                 !- Output Variable or Output Meter Index Key Name
  System Node Temperature;                !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:GlobalVariable,
  {9481db74-d79f-487d-b692-208cd38cbee8}, !- Handle
  furnace_airloop_AH_Wout;                !- Name

OS:EnergyManagementSystem:Sensor,
  {0aad771d-da46-4c5f-baa9-2d14864418a2}, !- Handle
  furnace_airloop_AH_Wout_s,              !- Name
  Node 7,                                 !- Output Variable or Output Meter Index Key Name
  System Node Humidity Ratio;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:GlobalVariable,
  {b7669177-d8be-49f6-8e95-c0a9ee406acd}, !- Handle
  furnace_airloop_RA_T;                   !- Name

OS:EnergyManagementSystem:Sensor,
  {70d154d4-ba9b-4282-badb-050960b83f1d}, !- Handle
  furnace_airloop_RA_T_s,                 !- Name
  Node 10,                                !- Output Variable or Output Meter Index Key Name
  System Node Temperature;                !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:GlobalVariable,
  {b3adeec5-ff4d-47f7-bf3a-6418c0a99699}, !- Handle
  furnace_airloop_Ra_W;                   !- Name

OS:EnergyManagementSystem:Sensor,
  {42df28ff-6efb-49e1-bfc2-6ef0112495e2}, !- Handle
  furnace_airloop_Ra_W_s,                 !- Name
  Node 10,                                !- Output Variable or Output Meter Index Key Name
  System Node Humidity Ratio;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:GlobalVariable,
  {03c5533c-2f43-426f-aed8-f9f93368c054}, !- Handle
  furnace_airloop_0_DZ_T;                 !- Name

OS:EnergyManagementSystem:Sensor,
  {9949b708-0e4b-4798-a723-509f06461f88}, !- Handle
  furnace_airloop_0_DZ_T_s,               !- Name
  crawlspace - vented,                    !- Output Variable or Output Meter Index Key Name
  Zone Air Temperature;                   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:GlobalVariable,
  {2079695a-98bb-4abe-a369-002256dd4890}, !- Handle
  furnace_airloop_0_DZ_W;                 !- Name

OS:EnergyManagementSystem:Sensor,
  {97849aa1-fa6b-4611-ae7d-9278af6e69ca}, !- Handle
  furnace_airloop_0_DZ_W_s,               !- Name
  crawlspace - vented,                    !- Output Variable or Output Meter Index Key Name
  Zone Mean Air Humidity Ratio;           !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:GlobalVariable,
  {5b38168e-f37e-442d-9719-7cb00612f442}, !- Handle
  furnace_airloop_0_SupSensLkToCond;      !- Name

OS:OtherEquipment:Definition,
  {87eb5f34-4670-4d11-bc63-afcbba5a39ce}, !- Handle
  furnace airloop_0 SupSensLkToCond,      !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:OtherEquipment,
  {2b470f03-1a9d-458a-9108-f6f7169e4e6e}, !- Handle
  furnace airloop_0 SupSensLkToCond,      !- Name
  {87eb5f34-4670-4d11-bc63-afcbba5a39ce}, !- Other Equipment Definition Name
  {53c6377c-6429-4bb9-80c6-a8ac9eda6bc8}, !- Space or SpaceType Name
  {ed63ca76-1e62-4c2f-9524-e3a3299bb26e}, !- Schedule Name
  ,                                       !- Multiplier
  ,                                       !- Fuel Type
  duct load;                              !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {7306d293-92db-4af7-8e50-b12bec75d448}, !- Handle
  furnace_airloop_0_SupSensLkToCond_act,  !- Name
  {2b470f03-1a9d-458a-9108-f6f7169e4e6e}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level,                            !- Actuated Component Control Type
  {53c6377c-6429-4bb9-80c6-a8ac9eda6bc8}; !- Zone or Space Name

OS:EnergyManagementSystem:GlobalVariable,
  {9c6a2cdf-4682-40f0-adfa-1992abdc3e0c}, !- Handle
  furnace_airloop_0_SupLatLkToCond;       !- Name

OS:OtherEquipment:Definition,
  {23f1a123-4364-49e0-9a47-9292733ca0e4}, !- Handle
  furnace airloop_0 SupLatLkToCond,       !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  1,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:OtherEquipment,
  {51d2a92f-75a9-4f96-9b6f-d11db104274e}, !- Handle
  furnace airloop_0 SupLatLkToCond,       !- Name
  {23f1a123-4364-49e0-9a47-9292733ca0e4}, !- Other Equipment Definition Name
  {53c6377c-6429-4bb9-80c6-a8ac9eda6bc8}, !- Space or SpaceType Name
  {ed63ca76-1e62-4c2f-9524-e3a3299bb26e}, !- Schedule Name
  ,                                       !- Multiplier
  ,                                       !- Fuel Type
  duct load;                              !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {aabff7e8-6476-4ac2-841c-1f7c74d37919}, !- Handle
  furnace_airloop_0_SupLatLkToCond_act,   !- Name
  {51d2a92f-75a9-4f96-9b6f-d11db104274e}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level,                            !- Actuated Component Control Type
  {53c6377c-6429-4bb9-80c6-a8ac9eda6bc8}; !- Zone or Space Name

OS:EnergyManagementSystem:GlobalVariable,
  {ab44d41f-8e8d-4d51-99e3-4df985984c16}, !- Handle
  furnace_airloop_0_SupCondToLv;          !- Name

OS:OtherEquipment:Definition,
  {6538b501-98f9-4f56-97c7-2c5a26c28512}, !- Handle
  furnace airloop_0 SupCondToLv,          !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:OtherEquipment,
  {4fa51b20-bb83-4d7d-96dd-84f7f20a9117}, !- Handle
  furnace airloop_0 SupCondToLv,          !- Name
  {6538b501-98f9-4f56-97c7-2c5a26c28512}, !- Other Equipment Definition Name
  {53c6377c-6429-4bb9-80c6-a8ac9eda6bc8}, !- Space or SpaceType Name
  {ed63ca76-1e62-4c2f-9524-e3a3299bb26e}, !- Schedule Name
  ,                                       !- Multiplier
  ,                                       !- Fuel Type
  duct load;                              !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {6df54b37-a106-4711-ad3e-ba02991f65d4}, !- Handle
  furnace_airloop_0_SupCondToLv_act,      !- Name
  {4fa51b20-bb83-4d7d-96dd-84f7f20a9117}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level,                            !- Actuated Component Control Type
  {53c6377c-6429-4bb9-80c6-a8ac9eda6bc8}; !- Zone or Space Name

OS:EnergyManagementSystem:GlobalVariable,
  {6e3d0866-50c9-408d-9c23-f38b2612900b}, !- Handle
  furnace_airloop_0_RetCondToRP;          !- Name

OS:OtherEquipment:Definition,
  {d48b5b82-913a-4a7b-a8e5-0aef49da0712}, !- Handle
  furnace airloop_0 RetCondToRP,          !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:OtherEquipment,
  {f3385e57-024a-4037-919f-29695c808206}, !- Handle
  furnace airloop_0 RetCondToRP,          !- Name
  {d48b5b82-913a-4a7b-a8e5-0aef49da0712}, !- Other Equipment Definition Name
  {6a48f8a4-d16b-4419-833a-4f2791dfe7ed}, !- Space or SpaceType Name
  {ed63ca76-1e62-4c2f-9524-e3a3299bb26e}, !- Schedule Name
  ,                                       !- Multiplier
  ,                                       !- Fuel Type
  duct load;                              !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {fea9eda2-81fd-4149-8748-78c9ce6936b9}, !- Handle
  furnace_airloop_0_RetCondToRP_act,      !- Name
  {f3385e57-024a-4037-919f-29695c808206}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level,                            !- Actuated Component Control Type
  {6a48f8a4-d16b-4419-833a-4f2791dfe7ed}; !- Zone or Space Name

OS:EnergyManagementSystem:GlobalVariable,
  {f72312be-b145-40a3-9d51-119b25b8bfac}, !- Handle
  furnace_airloop_0_RetSensLkToRP;        !- Name

OS:OtherEquipment:Definition,
  {03c46c5a-835c-42df-ac38-d127172d7744}, !- Handle
  furnace airloop_0 RetSensLkToRP,        !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:OtherEquipment,
  {aac867c5-b9eb-4cee-8255-34428226a155}, !- Handle
  furnace airloop_0 RetSensLkToRP,        !- Name
  {03c46c5a-835c-42df-ac38-d127172d7744}, !- Other Equipment Definition Name
  {6a48f8a4-d16b-4419-833a-4f2791dfe7ed}, !- Space or SpaceType Name
  {ed63ca76-1e62-4c2f-9524-e3a3299bb26e}, !- Schedule Name
  ,                                       !- Multiplier
  ,                                       !- Fuel Type
  duct load;                              !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {1f525712-8976-42a5-9cb6-3d96837f7852}, !- Handle
  furnace_airloop_0_RetSensLkToRP_act,    !- Name
  {aac867c5-b9eb-4cee-8255-34428226a155}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level,                            !- Actuated Component Control Type
  {6a48f8a4-d16b-4419-833a-4f2791dfe7ed}; !- Zone or Space Name

OS:EnergyManagementSystem:GlobalVariable,
  {de38a614-6685-4aab-a100-a9ea05aa2c51}, !- Handle
  furnace_airloop_0_RetLatLkToRP;         !- Name

OS:OtherEquipment:Definition,
  {60f046c5-58e4-471c-8006-bfd7f5aa1875}, !- Handle
  furnace airloop_0 RetLatLkToRP,         !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  1,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:OtherEquipment,
  {22dba94b-37bd-4f6a-9754-f87920b5f572}, !- Handle
  furnace airloop_0 RetLatLkToRP,         !- Name
  {60f046c5-58e4-471c-8006-bfd7f5aa1875}, !- Other Equipment Definition Name
  {6a48f8a4-d16b-4419-833a-4f2791dfe7ed}, !- Space or SpaceType Name
  {ed63ca76-1e62-4c2f-9524-e3a3299bb26e}, !- Schedule Name
  ,                                       !- Multiplier
  ,                                       !- Fuel Type
  duct load;                              !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {4d4870b2-fca6-4a72-9f23-535d599779cd}, !- Handle
  furnace_airloop_0_RetLatLkToRP_act,     !- Name
  {22dba94b-37bd-4f6a-9754-f87920b5f572}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level,                            !- Actuated Component Control Type
  {6a48f8a4-d16b-4419-833a-4f2791dfe7ed}; !- Zone or Space Name

OS:EnergyManagementSystem:GlobalVariable,
  {936d4dcb-0be3-4226-8c1a-9e46bb88195d}, !- Handle
  furnace_airloop_0_SupCondToDZ;          !- Name

OS:OtherEquipment:Definition,
  {7c994567-1c67-47de-93b1-f63533b5ef22}, !- Handle
  furnace airloop_0 SupCondToDZ,          !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:OtherEquipment,
  {61b87a02-a6e6-4a0f-8d8c-a0e03ac22189}, !- Handle
  furnace airloop_0 SupCondToDZ,          !- Name
  {7c994567-1c67-47de-93b1-f63533b5ef22}, !- Other Equipment Definition Name
  {66469024-0eea-47f5-8f79-ccbeb9f85c79}, !- Space or SpaceType Name
  {ed63ca76-1e62-4c2f-9524-e3a3299bb26e}, !- Schedule Name
  ,                                       !- Multiplier
  ,                                       !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {3c05208b-c02f-442f-be8a-a5304ad2cf90}, !- Handle
  furnace_airloop_0_SupCondToDZ_act,      !- Name
  {61b87a02-a6e6-4a0f-8d8c-a0e03ac22189}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level,                            !- Actuated Component Control Type
  {66469024-0eea-47f5-8f79-ccbeb9f85c79}; !- Zone or Space Name

OS:EnergyManagementSystem:GlobalVariable,
  {ad4a294e-89b3-449c-bb07-fab2a38ae6af}, !- Handle
  furnace_airloop_0_RetCondToDZ;          !- Name

OS:OtherEquipment:Definition,
  {6dc604b3-6290-4dc2-8179-569e318601a1}, !- Handle
  furnace airloop_0 RetCondToDZ,          !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:OtherEquipment,
  {c4fa377d-b40b-46f1-932d-23d132cceca8}, !- Handle
  furnace airloop_0 RetCondToDZ,          !- Name
  {6dc604b3-6290-4dc2-8179-569e318601a1}, !- Other Equipment Definition Name
  {66469024-0eea-47f5-8f79-ccbeb9f85c79}, !- Space or SpaceType Name
  {ed63ca76-1e62-4c2f-9524-e3a3299bb26e}, !- Schedule Name
  ,                                       !- Multiplier
  ,                                       !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {3af560d7-e02e-4004-81d9-c8c50bbe5cbb}, !- Handle
  furnace_airloop_0_RetCondToDZ_act,      !- Name
  {c4fa377d-b40b-46f1-932d-23d132cceca8}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level,                            !- Actuated Component Control Type
  {66469024-0eea-47f5-8f79-ccbeb9f85c79}; !- Zone or Space Name

OS:EnergyManagementSystem:GlobalVariable,
  {bb3e9a17-ff3a-4abe-8cee-6d97e216b614}, !- Handle
  furnace_airloop_0_SupSensLkToDZ;        !- Name

OS:OtherEquipment:Definition,
  {3881d82c-5c3c-4915-93ce-41bb08b92f83}, !- Handle
  furnace airloop_0 SupSensLkToDZ,        !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:OtherEquipment,
  {eacaa0ee-79b4-4ae6-bd9d-9644d59a52c1}, !- Handle
  furnace airloop_0 SupSensLkToDZ,        !- Name
  {3881d82c-5c3c-4915-93ce-41bb08b92f83}, !- Other Equipment Definition Name
  {66469024-0eea-47f5-8f79-ccbeb9f85c79}, !- Space or SpaceType Name
  {ed63ca76-1e62-4c2f-9524-e3a3299bb26e}, !- Schedule Name
  ,                                       !- Multiplier
  ,                                       !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {d3517529-0f4c-41eb-9321-fbee643a419a}, !- Handle
  furnace_airloop_0_SupSensLkToDZ_act,    !- Name
  {eacaa0ee-79b4-4ae6-bd9d-9644d59a52c1}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level,                            !- Actuated Component Control Type
  {66469024-0eea-47f5-8f79-ccbeb9f85c79}; !- Zone or Space Name

OS:EnergyManagementSystem:GlobalVariable,
  {9b1fd6b2-f6b2-4abf-956f-4da621d19ead}, !- Handle
  furnace_airloop_0_SupLatLkToDZ;         !- Name

OS:OtherEquipment:Definition,
  {ac4ae05d-b4b1-4627-8b9b-f66ebfea9add}, !- Handle
  furnace airloop_0 SupLatLkToDZ,         !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  1,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:OtherEquipment,
  {15a64123-32f7-40f6-a852-3e872f8d71d3}, !- Handle
  furnace airloop_0 SupLatLkToDZ,         !- Name
  {ac4ae05d-b4b1-4627-8b9b-f66ebfea9add}, !- Other Equipment Definition Name
  {66469024-0eea-47f5-8f79-ccbeb9f85c79}, !- Space or SpaceType Name
  {ed63ca76-1e62-4c2f-9524-e3a3299bb26e}, !- Schedule Name
  ,                                       !- Multiplier
  ,                                       !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {64d59f4e-5725-43b8-a5cc-796c784ccae1}, !- Handle
  furnace_airloop_0_SupLatLkToDZ_act,     !- Name
  {15a64123-32f7-40f6-a852-3e872f8d71d3}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level,                            !- Actuated Component Control Type
  {66469024-0eea-47f5-8f79-ccbeb9f85c79}; !- Zone or Space Name

OS:EnergyManagementSystem:GlobalVariable,
  {f1d326e9-f28d-4279-a08e-b75066f7c5bf}, !- Handle
  furnace_airloop_0_ZoneMixDZToCond;      !- Name

OS:ZoneMixing,
  {898dbb8e-3430-4af2-a1ed-073207ecb738}, !- Handle
  furnace airloop_0 ZoneMixDZToCond mix,  !- Name
  {d47bbdf3-183a-49c7-b962-fa8a927dc993}, !- Zone or Space Name
  {ceecaaed-22f2-430e-b366-d79ca8af3857}, !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  {a7ad839a-a1ae-42d8-9ac6-78ff15900e10}, !- Source Zone or Space Name
  ,                                       !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  ,                                       !- Minimum Receiving Temperature Schedule Name
  ,                                       !- Maximum Receiving Temperature Schedule Name
  ,                                       !- Minimum Source Temperature Schedule Name
  ,                                       !- Maximum Source Temperature Schedule Name
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  ;                                       !- Maximum Outdoor Temperature Schedule Name

OS:Schedule:Constant,
  {ceecaaed-22f2-430e-b366-d79ca8af3857}, !- Handle
  Always On Continuous,                   !- Name
  {60b4f8d1-6d4a-45c8-b0d1-e35c256b46a3}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {60b4f8d1-6d4a-45c8-b0d1-e35c256b46a3}, !- Handle
  Fractional 1,                           !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ;                                       !- Unit Type

OS:AdditionalProperties,
  {8581c3f8-f0a8-4177-b06c-49b4e1f3a03e}, !- Handle
  {898dbb8e-3430-4af2-a1ed-073207ecb738}, !- Object Name
  ObjectType,                             !- Feature Name 1
  String,                                 !- Feature Data Type 1
  duct load;                              !- Feature Value 1

OS:EnergyManagementSystem:Actuator,
  {4f0272d7-8d50-4142-b426-66df9b2ece64}, !- Handle
  furnace_airloop_0_ZoneMixDZToCond_mix_act, !- Name
  {898dbb8e-3430-4af2-a1ed-073207ecb738}, !- Actuated Component Name
  ZoneMixing,                             !- Actuated Component Type
  Air Exchange Flow Rate,                 !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:GlobalVariable,
  {18319ef1-11aa-45cf-a4e5-fbd60710db22}, !- Handle
  furnace_airloop_0_ZoneMixCondToDZ;      !- Name

OS:ZoneMixing,
  {4bf6e502-f44b-481c-9388-d4b90959baa3}, !- Handle
  furnace airloop_0 ZoneMixCondToDZ mix,  !- Name
  {a7ad839a-a1ae-42d8-9ac6-78ff15900e10}, !- Zone or Space Name
  {ceecaaed-22f2-430e-b366-d79ca8af3857}, !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  {d47bbdf3-183a-49c7-b962-fa8a927dc993}, !- Source Zone or Space Name
  ,                                       !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  ,                                       !- Minimum Receiving Temperature Schedule Name
  ,                                       !- Maximum Receiving Temperature Schedule Name
  ,                                       !- Minimum Source Temperature Schedule Name
  ,                                       !- Maximum Source Temperature Schedule Name
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  ;                                       !- Maximum Outdoor Temperature Schedule Name

OS:AdditionalProperties,
  {b766e7ea-820b-4d6c-92b9-20948a54b602}, !- Handle
  {4bf6e502-f44b-481c-9388-d4b90959baa3}, !- Object Name
  ObjectType,                             !- Feature Name 1
  String,                                 !- Feature Data Type 1
  duct load;                              !- Feature Value 1

OS:EnergyManagementSystem:Actuator,
  {eaa42f98-7192-4a8c-bd19-a2e9ecd4cdce}, !- Handle
  furnace_airloop_0_ZoneMixCondToDZ_mix_act, !- Name
  {4bf6e502-f44b-481c-9388-d4b90959baa3}, !- Actuated Component Name
  ZoneMixing,                             !- Actuated Component Type
  Air Exchange Flow Rate,                 !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:GlobalVariable,
  {cdda03c1-11d6-4dd1-a5d5-a9621fa2f165}, !- Handle
  furnace_airloop_0_DuctImbalLkSupFanEquivCond; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {952a8b32-8c78-4592-a2b3-1a7624854804}, !- Handle
  furnace_airloop_0_DuctImbalLkExhFanEquivCond; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {a27a33fc-8af6-455c-8a4c-bd6a4c01cd28}, !- Handle
  furnace_airloop_0_DuctImbalLkSupFanEquivDZ; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {f773afe8-2e3b-432f-9dc7-146d733c8883}, !- Handle
  furnace_airloop_0_DuctImbalLkExhFanEquivDZ; !- Name

OS:EnergyManagementSystem:Subroutine,
  {ac5145bb-1c63-44d3-abb0-f71ec7ad1d0a}, !- Handle
  furnace_airloop_0_duct_subroutine,      !- Name
  Set AH_MFR = furnace_airloop_AH_MFR / 1, !- Program Line 1
  If AH_MFR > 0,                          !- Program Line 2
  Set AH_Tout = furnace_airloop_AH_Tout,  !- Program Line 3
  Set AH_Wout = furnace_airloop_AH_Wout,  !- Program Line 4
  Set RA_T = furnace_airloop_RA_T,        !- Program Line 5
  Set RA_W = furnace_airloop_Ra_W,        !- Program Line 6
  Set Fan_RTF = furnace_airloop_Fan_RTF,  !- Program Line 7
  Set DZ_T = furnace_airloop_0_DZ_T,      !- Program Line 8
  Set DZ_W = furnace_airloop_0_DZ_W,      !- Program Line 9
  Set AH_VFR = furnace_airloop_AH_VFR / 1, !- Program Line 10
  Set h_SA = (@HFnTdbW AH_Tout AH_Wout),  !- Program Line 11
  Set h_RA = (@HFnTdbW RA_T RA_W),        !- Program Line 12
  Set h_fg = (@HfgAirFnWTdb AH_Wout AH_Tout), !- Program Line 13
  Set h_DZ = (@HFnTdbW DZ_T DZ_W),        !- Program Line 14
  Set air_cp = 1006.0,                    !- Program Line 15
  Set f_sup = 0.133,                      !- Program Line 16
  Set f_ret = 0.067,                      !- Program Line 17
  Set sup_lk_mfr = f_sup * AH_MFR,        !- Program Line 18
  Set ret_lk_mfr = f_ret * AH_MFR,        !- Program Line 19
  Set SupTotLkToCond = sup_lk_mfr*(h_RA - h_SA), !- Program Line 20
  Set SupLatLkToCond = sup_lk_mfr*h_fg*(RA_W-AH_Wout), !- Program Line 21
  Set SupSensLkToCond = SupTotLkToCond-SupLatLkToCond, !- Program Line 22
  Set supply_ua = 49.923,                 !- Program Line 23
  Set eTm = 0-((Fan_RTF/(AH_MFR*air_cp))*supply_ua), !- Program Line 24
  Set t_sup = DZ_T+((AH_Tout-DZ_T)*(@Exp eTm)), !- Program Line 25
  Set SupCondToCond = AH_MFR*air_cp*(t_sup-AH_Tout), !- Program Line 26
  Set SupCondToDZ = 0-SupCondToCond,      !- Program Line 27
  Set return_ua = 15.135,                 !- Program Line 28
  Set eTm = 0-((Fan_RTF/(AH_MFR*air_cp))*return_ua), !- Program Line 29
  Set t_ret = DZ_T+((RA_T-DZ_T)*(@Exp eTm)), !- Program Line 30
  Set RetCondToRP = AH_MFR*air_cp*(t_ret-RA_T), !- Program Line 31
  Set RetCondToDZ = 0-RetCondToRP,        !- Program Line 32
  Set RetLatLkToRP = 0,                   !- Program Line 33
  Set RetSensLkToRP = ret_lk_mfr*air_cp*(DZ_T-RA_T), !- Program Line 34
  Set SupTotLkToDZ = sup_lk_mfr*(h_SA-h_DZ), !- Program Line 35
  Set SupLatLkToDZ = sup_lk_mfr*h_fg*(AH_Wout-DZ_W), !- Program Line 36
  Set SupSensLkToDZ = SupTotLkToDZ-SupLatLkToDZ, !- Program Line 37
  Set FracOutsideToCond = 1.0,            !- Program Line 38
  Set FracOutsideToDZ = 0.0,              !- Program Line 39
  Set FracCondToOutside = 0.0,            !- Program Line 40
  Set FracDZToOutside = 1.0,              !- Program Line 41
  Set FracDZToCond = 0.0,                 !- Program Line 42
  Set FracCondToDZ = 0.0,                 !- Program Line 43
  Set lk_imbal_vfr = @ABS(f_sup - f_ret) * AH_VFR, !- Program Line 44
  Set ImbalLkCondToDZ = lk_imbal_vfr * FracCondToDZ, !- Program Line 45
  Set ImbalLkDZToCond = lk_imbal_vfr * FracDZToCond, !- Program Line 46
  Set ImbalLkOutsideToCond = lk_imbal_vfr * FracOutsideToCond, !- Program Line 47
  Set ImbalLkOutsideToDZ = lk_imbal_vfr * FracOutsideToDZ, !- Program Line 48
  Set ImbalLkCondToOutside = lk_imbal_vfr * FracCondToOutside, !- Program Line 49
  Set ImbalLkDZToOutside = lk_imbal_vfr * FracDZToOutside, !- Program Line 50
  Else,                                   !- Program Line 51
  Set SupLatLkToCond = 0,                 !- Program Line 52
  Set SupSensLkToCond = 0,                !- Program Line 53
  Set SupCondToCond = 0,                  !- Program Line 54
  Set RetCondToRP = 0,                    !- Program Line 55
  Set RetLatLkToRP = 0,                   !- Program Line 56
  Set RetSensLkToRP = 0,                  !- Program Line 57
  Set RetCondToDZ = 0,                    !- Program Line 58
  Set SupCondToDZ = 0,                    !- Program Line 59
  Set SupLatLkToDZ = 0,                   !- Program Line 60
  Set SupSensLkToDZ = 0,                  !- Program Line 61
  Set ImbalLkCondToDZ = 0,                !- Program Line 62
  Set ImbalLkDZToCond = 0,                !- Program Line 63
  Set ImbalLkOutsideToCond = 0,           !- Program Line 64
  Set ImbalLkOutsideToDZ = 0,             !- Program Line 65
  Set ImbalLkCondToOutside = 0,           !- Program Line 66
  Set ImbalLkDZToOutside = 0,             !- Program Line 67
  EndIf,                                  !- Program Line 68
  Set furnace_airloop_0_SupLatLkToCond = SupLatLkToCond, !- Program Line 69
  Set furnace_airloop_0_SupSensLkToCond = SupSensLkToCond, !- Program Line 70
  Set furnace_airloop_0_SupCondToLv = SupCondToCond, !- Program Line 71
  Set furnace_airloop_0_RetCondToRP = RetCondToRP, !- Program Line 72
  Set furnace_airloop_0_RetLatLkToRP = RetLatLkToRP, !- Program Line 73
  Set furnace_airloop_0_RetSensLkToRP = RetSensLkToRP, !- Program Line 74
  Set furnace_airloop_0_RetCondToDZ = RetCondToDZ, !- Program Line 75
  Set furnace_airloop_0_SupCondToDZ = SupCondToDZ, !- Program Line 76
  Set furnace_airloop_0_SupLatLkToDZ = SupLatLkToDZ, !- Program Line 77
  Set furnace_airloop_0_SupSensLkToDZ = SupSensLkToDZ, !- Program Line 78
  Set furnace_airloop_0_ZoneMixCondToDZ = ImbalLkCondToDZ, !- Program Line 79
  Set furnace_airloop_0_ZoneMixDZToCond = ImbalLkDZToCond, !- Program Line 80
  Set furnace_airloop_0_DuctImbalLkSupFanEquivCond = ImbalLkCondToOutside, !- Program Line 81
  Set furnace_airloop_0_DuctImbalLkExhFanEquivCond = ImbalLkOutsideToCond, !- Program Line 82
  Set furnace_airloop_0_DuctImbalLkSupFanEquivDZ = ImbalLkDZToOutside, !- Program Line 83
  Set furnace_airloop_0_DuctImbalLkExhFanEquivDZ = ImbalLkOutsideToDZ; !- Program Line 84

OS:EnergyManagementSystem:Program,
  {52a094ec-6a41-4e61-bf5a-a852edb84b2b}, !- Handle
  furnace_airloop_0_duct_program,         !- Name
  Set furnace_airloop_AH_MFR = furnace_airloop_AH_MFR_s, !- Program Line 1
  Set furnace_airloop_Fan_RTF = 0,        !- Program Line 2
  Set furnace_airloop_Fan_RTF = furnace_airloop_Fan_RTF + furnace_airloop_Fan_RTF_s, !- Program Line 3
  Set furnace_airloop_AH_VFR = furnace_airloop_AH_VFR_s, !- Program Line 4
  Set furnace_airloop_AH_Tout = furnace_airloop_AH_Tout_s, !- Program Line 5
  Set furnace_airloop_AH_Wout = furnace_airloop_AH_Wout_s, !- Program Line 6
  Set furnace_airloop_RA_T = furnace_airloop_RA_T_s, !- Program Line 7
  Set furnace_airloop_Ra_W = furnace_airloop_Ra_W_s, !- Program Line 8
  Set furnace_airloop_0_DZ_T = furnace_airloop_0_DZ_T_s, !- Program Line 9
  Set furnace_airloop_0_DZ_W = furnace_airloop_0_DZ_W_s, !- Program Line 10
  Run furnace_airloop_0_duct_subroutine,  !- Program Line 11
  Set furnace_airloop_0_SupSensLkToCond_act = furnace_airloop_0_SupSensLkToCond, !- Program Line 12
  Set furnace_airloop_0_SupLatLkToCond_act = furnace_airloop_0_SupLatLkToCond, !- Program Line 13
  Set furnace_airloop_0_SupCondToLv_act = furnace_airloop_0_SupCondToLv, !- Program Line 14
  Set furnace_airloop_0_RetSensLkToRP_act = furnace_airloop_0_RetSensLkToRP, !- Program Line 15
  Set furnace_airloop_0_RetLatLkToRP_act = furnace_airloop_0_RetLatLkToRP, !- Program Line 16
  Set furnace_airloop_0_RetCondToRP_act = furnace_airloop_0_RetCondToRP, !- Program Line 17
  Set furnace_airloop_0_RetCondToDZ_act = furnace_airloop_0_RetCondToDZ, !- Program Line 18
  Set furnace_airloop_0_SupCondToDZ_act = furnace_airloop_0_SupCondToDZ, !- Program Line 19
  Set furnace_airloop_0_SupSensLkToDZ_act = furnace_airloop_0_SupSensLkToDZ, !- Program Line 20
  Set furnace_airloop_0_SupLatLkToDZ_act = furnace_airloop_0_SupLatLkToDZ, !- Program Line 21
  Set furnace_airloop_0_ZoneMixDZToCond_mix_act = furnace_airloop_0_ZoneMixDZToCond, !- Program Line 22
  Set furnace_airloop_0_ZoneMixCondToDZ_mix_act = furnace_airloop_0_ZoneMixCondToDZ; !- Program Line 23

OS:EnergyManagementSystem:ProgramCallingManager,
  {1f37d794-08d5-4dfc-9dc7-f9a943839db7}, !- Handle
  furnace_airloop_0_duct_program_calling_manager, !- Name
  EndOfSystemTimestepAfterHVACReporting,  !- EnergyPlus Model Calling Point
  {52a094ec-6a41-4e61-bf5a-a852edb84b2b}; !- Program Name 1

OS:Schedule:Ruleset,
  {594f23e3-5108-4ff2-ab9b-0f64e58c5006}, !- Handle
  natural vent schedule,                  !- Name
  {aadcb939-d541-48b9-ac83-21b5c31e9836}, !- Schedule Type Limits Name
  {b092d0c1-1503-4f19-bccf-06129f150aee}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b092d0c1-1503-4f19-bccf-06129f150aee}, !- Handle
  natural vent schedule default day,      !- Name
  {aadcb939-d541-48b9-ac83-21b5c31e9836}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {87a5f55d-d2b8-40f2-a2de-5714d29f1a5a}, !- Handle
  natural vent schedule rule,             !- Name
  {594f23e3-5108-4ff2-ab9b-0f64e58c5006}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {744605eb-796e-4505-af43-5dc0d5f93101}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  No,                                     !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  No,                                     !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {744605eb-796e-4505-af43-5dc0d5f93101}, !- Handle
  natural vent schedule day,              !- Name
  {aadcb939-d541-48b9-ac83-21b5c31e9836}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:EnergyManagementSystem:Sensor,
  {70feeb92-f4c5-4930-a01a-1ac542ec5173}, !- Handle
  natural_vent_s,                         !- Name
  natural vent schedule,                  !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {84fa2178-30af-4424-8788-80650a066e0f}, !- Handle
  htg_sp_s,                               !- Name
  heating setpoint,                       !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {69841b9c-5b7a-4a17-915b-27f92f466fe1}, !- Handle
  clg_sp_s,                               !- Name
  cooling setpoint,                       !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:SpaceInfiltration:DesignFlowRate,
  {262c6209-63b2-4cd6-8ee9-60be809a7255}, !- Handle
  natural vent flow,                      !- Name
  {53c6377c-6429-4bb9-80c6-a8ac9eda6bc8}, !- Space or SpaceType Name
  {ed63ca76-1e62-4c2f-9524-e3a3299bb26e}, !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:AdditionalProperties,
  {2c9ee7ff-4971-4980-8913-a5563b0435b4}, !- Handle
  {262c6209-63b2-4cd6-8ee9-60be809a7255}, !- Object Name
  ObjectType,                             !- Feature Name 1
  String,                                 !- Feature Data Type 1
  natural vent;                           !- Feature Value 1

OS:EnergyManagementSystem:Actuator,
  {7a8c99d5-afa6-4cb6-8487-7677688e9d45}, !- Handle
  natural_vent_flow_act,                  !- Name
  {262c6209-63b2-4cd6-8ee9-60be809a7255}, !- Actuated Component Name
  Zone Infiltration,                      !- Actuated Component Type
  Air Exchange Flow Rate,                 !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:SpaceInfiltration:DesignFlowRate,
  {b4529085-6022-482d-bfa2-b3e93c809a4d}, !- Handle
  whole house fan flow,                   !- Name
  {53c6377c-6429-4bb9-80c6-a8ac9eda6bc8}, !- Space or SpaceType Name
  {ed63ca76-1e62-4c2f-9524-e3a3299bb26e}, !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:AdditionalProperties,
  {8fc99c1a-781c-43a1-aee5-3b0cab74dff1}, !- Handle
  {b4529085-6022-482d-bfa2-b3e93c809a4d}, !- Object Name
  ObjectType,                             !- Feature Name 1
  String,                                 !- Feature Data Type 1
  whole house fan;                        !- Feature Value 1

OS:EnergyManagementSystem:Actuator,
  {d539370b-56cf-4cfa-a143-f5816efcf2c4}, !- Handle
  whole_house_fan_flow_act,               !- Name
  {b4529085-6022-482d-bfa2-b3e93c809a4d}, !- Actuated Component Name
  Zone Infiltration,                      !- Actuated Component Type
  Air Exchange Flow Rate,                 !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:ElectricEquipment:Definition,
  {9cd18ac2-7d05-4a94-9588-d7902fe6b67d}, !- Handle
  whole house fan,                        !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:ElectricEquipment,
  {595d8ac5-1ff2-4547-8fd3-2079d2c0f6ea}, !- Handle
  whole house fan,                        !- Name
  {9cd18ac2-7d05-4a94-9588-d7902fe6b67d}, !- Electric Equipment Definition Name
  {53c6377c-6429-4bb9-80c6-a8ac9eda6bc8}, !- Space or SpaceType Name
  {ed63ca76-1e62-4c2f-9524-e3a3299bb26e}, !- Schedule Name
  ,                                       !- Multiplier
  whole house fan;                        !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {1da28d91-bd5f-49f4-8fb6-b3f4e6c42ff8}, !- Handle
  whole_house_fan_act,                    !- Name
  {595d8ac5-1ff2-4547-8fd3-2079d2c0f6ea}, !- Actuated Component Name
  ElectricEquipment,                      !- Actuated Component Type
  Electricity Rate,                       !- Actuated Component Control Type
  {53c6377c-6429-4bb9-80c6-a8ac9eda6bc8}; !- Zone or Space Name

OS:ZoneMixing,
  {f375f951-2ba9-4ab9-a922-a0cbc945c9fb}, !- Handle
  whole house fan mix,                    !- Name
  {c4f32ae4-f0d5-4928-a60b-a21184938664}, !- Zone or Space Name
  {ceecaaed-22f2-430e-b366-d79ca8af3857}, !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  {d47bbdf3-183a-49c7-b962-fa8a927dc993}, !- Source Zone or Space Name
  ,                                       !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  ,                                       !- Minimum Receiving Temperature Schedule Name
  ,                                       !- Maximum Receiving Temperature Schedule Name
  ,                                       !- Minimum Source Temperature Schedule Name
  ,                                       !- Maximum Source Temperature Schedule Name
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  ;                                       !- Maximum Outdoor Temperature Schedule Name

OS:EnergyManagementSystem:Actuator,
  {87f9c496-eac3-4b68-b110-0e9d4cd3de14}, !- Handle
  whole_house_fan_mix_act,                !- Name
  {f375f951-2ba9-4ab9-a922-a0cbc945c9fb}, !- Actuated Component Name
  ZoneMixing,                             !- Actuated Component Type
  Air Exchange Flow Rate,                 !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {e1fdf498-474b-4de4-8171-467589346dfc}, !- Handle
  natural_vent_program,                   !- Name
  Set Tin = tin_s,                        !- Program Line 1
  Set Tout = tout_s,                      !- Program Line 2
  Set Wout = out_wt_s,                    !- Program Line 3
  Set Pbar = out_pb_s,                    !- Program Line 4
  Set Phiout = (@RhFnTdbWPb Tout Wout Pbar), !- Program Line 5
  Set MaxHR = 0.0115,                     !- Program Line 6
  Set Tnvsp = (htg_sp_s + clg_sp_s) / 2,  !- Program Line 7
  Set NVavail = natural_vent_s,           !- Program Line 8
  Set ClgSsnAvail = cool_season,          !- Program Line 9
  Set Qnv = 0,                            !- Program Line 10
  Set Qwhf = 0,                           !- Program Line 11
  Set whole_house_fan_mix_act = 0,        !- Program Line 12
  Set whole_house_fan_act = 0,            !- Program Line 13
  If ((Wout < MaxHR) && (Tin > Tout) && (Tin > Tnvsp) && (ClgSsnAvail > 0)), !- Program Line 14
  Set WHF_Flow = 0,                       !- Program Line 15
  Set Adj = (Tin-Tnvsp)/(Tin-Tout),       !- Program Line 16
  Set Adj = (@Min Adj 1),                 !- Program Line 17
  Set Adj = (@Max Adj 0),                 !- Program Line 18
  If (WHF_Flow > 0),                      !- Program Line 19
  Set Qwhf = WHF_Flow*Adj,                !- Program Line 20
  Set whole_house_fan_mix_act = WHF_Flow*Adj, !- Program Line 21
  Set WHF_W = 0,                          !- Program Line 22
  Set whole_house_fan_act = WHF_W*Adj,    !- Program Line 23
  ElseIf (NVavail > 0),                   !- Program Line 24
  Set NVArea = 10091.165366016003,        !- Program Line 25
  Set Cs = 0.00017937135914540493,        !- Program Line 26
  Set Cw = 8.97707065726015e-05,          !- Program Line 27
  Set Tdiff = Tin-Tout,                   !- Program Line 28
  Set dT = (@Abs Tdiff),                  !- Program Line 29
  Set Vwind = site_vw_s,                  !- Program Line 30
  Set SGNV = NVArea*Adj*((((Cs*dT)+(Cw*(Vwind^2)))^0.5)/1000), !- Program Line 31
  Set MaxNV = 3.3703340077056003,         !- Program Line 32
  Set Qnv = (@Min SGNV MaxNV),            !- Program Line 33
  EndIf,                                  !- Program Line 34
  EndIf,                                  !- Program Line 35
  Set natural_vent_flow_act = Qnv,        !- Program Line 36
  Set whole_house_fan_flow_act = Qwhf,    !- Program Line 37
  Set natural_vent_program_Qnv = Qnv,     !- Program Line 38
  Set natural_vent_program_Qwhf = Qwhf;   !- Program Line 39

OS:AdditionalProperties,
  {0bac4ba9-3723-4bd2-91f4-840a2879ee48}, !- Handle
  {e1fdf498-474b-4de4-8171-467589346dfc}, !- Object Name
  ObjectType,                             !- Feature Name 1
  String,                                 !- Feature Data Type 1
  natural vent;                           !- Feature Value 1

OS:EnergyManagementSystem:ProgramCallingManager,
  {1ec93ccd-bbff-4613-979a-bbd5e8302dd3}, !- Handle
  natural_vent_program_calling_manager,   !- Name
  BeginZoneTimestepAfterInitHeatBalance,  !- EnergyPlus Model Calling Point
  {e1fdf498-474b-4de4-8171-467589346dfc}; !- Program Name 1

OS:EnergyManagementSystem:GlobalVariable,
  {47fa9737-faad-4b54-a11e-8f0d355c09a3}, !- Handle
  natural_vent_program_Qnv;               !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {2972651e-3ed0-4a28-9aa3-551fd367e8fd}, !- Handle
  natural_vent_program_Qwhf;              !- Name

OS:AdditionalProperties,
  {314d943e-18a3-4318-9718-3892fe213a44}, !- Handle
  {47fa9737-faad-4b54-a11e-8f0d355c09a3}, !- Object Name
  ObjectType,                             !- Feature Name 1
  String,                                 !- Feature Data Type 1
  natural vent;                           !- Feature Value 1

OS:AdditionalProperties,
  {e9dfc067-c708-44f9-9204-086129a5a361}, !- Handle
  {2972651e-3ed0-4a28-9aa3-551fd367e8fd}, !- Object Name
  ObjectType,                             !- Feature Name 1
  String,                                 !- Feature Data Type 1
  whole house fan;                        !- Feature Value 1

OS:SpaceInfiltration:EffectiveLeakageArea,
  {e54b082e-64e4-4824-8d0f-bffb62da892a}, !- Handle
  infil garage 1,                         !- Name
  {e4c457bb-757a-40dd-8f69-67aa82a000e8}, !- Space or SpaceType Name
  {ed63ca76-1e62-4c2f-9524-e3a3299bb26e}, !- Schedule Name
  203.87759871076,                        !- Effective Air Leakage Area {cm2}
  0.000129147378584692,                   !- Stack Coefficient
  4.64656772065491e-05;                   !- Wind Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {2b4bf176-ec1d-47e1-a584-b483d0ce89ec}, !- Handle
  infil crawlspace - vented 1,            !- Name
  {66469024-0eea-47f5-8f79-ccbeb9f85c79}, !- Space or SpaceType Name
  {ed63ca76-1e62-4c2f-9524-e3a3299bb26e}, !- Schedule Name
  AirChanges/Hour,                        !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  2.55127175942404,                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {7b64df1f-43e4-4510-a782-0e982e985fce}, !- Handle
  crawlspace_vented 1 duct leakage imbalance infil flow, !- Name
  {66469024-0eea-47f5-8f79-ccbeb9f85c79}, !- Space or SpaceType Name
  {ed63ca76-1e62-4c2f-9524-e3a3299bb26e}, !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:EnergyManagementSystem:Actuator,
  {5532803a-e07f-4310-9e63-837b8e9e438a}, !- Handle
  crawlspace_vented_1_duct_leakage_imbalance_infil_flow_act, !- Name
  {7b64df1f-43e4-4510-a782-0e982e985fce}, !- Actuated Component Name
  Zone Infiltration,                      !- Actuated Component Type
  Air Exchange Flow Rate,                 !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {146a8b50-e601-489b-8c15-6462db43e722}, !- Handle
  crawlspace_vented_1_duct_leakage_imbalance_infil_program, !- Name
  Set Qducts = 0,                         !- Program Line 1
  Set Qducts = Qducts - furnace_airloop_0_DuctImbalLkSupFanEquivDZ, !- Program Line 2
  Set Qducts = Qducts + furnace_airloop_0_DuctImbalLkExhFanEquivDZ, !- Program Line 3
  Set crawlspace_vented_1_duct_leakage_imbalance_infil_flow_act = (@Abs(Qducts)); !- Program Line 4

OS:EnergyManagementSystem:ProgramCallingManager,
  {03c418c2-9588-409e-a544-ca6a77748f13}, !- Handle
  crawlspace_vented_1_duct_leakage_imbalance_infil_program_calling_manager, !- Name
  BeginZoneTimestepAfterInitHeatBalance,  !- EnergyPlus Model Calling Point
  {146a8b50-e601-489b-8c15-6462db43e722}; !- Program Name 1

OS:SpaceInfiltration:EffectiveLeakageArea,
  {27deb468-d055-4c9a-8122-3491b05ac775}, !- Handle
  infil attic - vented 1,                 !- Name
  {823d7f10-8ac2-4b46-b518-4b6ffa6c650f}, !- Space or SpaceType Name
  {ed63ca76-1e62-4c2f-9524-e3a3299bb26e}, !- Schedule Name
  5483.8276903872,                        !- Effective Air Leakage Area {cm2}
  0.000199449428102071,                   !- Stack Coefficient
  4.44039787253378e-05;                   !- Wind Coefficient

OS:Schedule:Constant,
  {4a063dc1-e004-4051-9a41-1627bd1325f2}, !- Handle
  mech vent house fan schedule,           !- Name
  {fda30776-9fc1-4d8d-a434-f0a3003aa96b}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ElectricEquipment:Definition,
  {eb3782d1-1a8b-4e7f-a222-78adb1404603}, !- Handle
  mech vent house fan,                    !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:ElectricEquipment,
  {5ca762ed-fdbf-4ac8-83ae-5dbcc347d656}, !- Handle
  mech vent house fan,                    !- Name
  {eb3782d1-1a8b-4e7f-a222-78adb1404603}, !- Electric Equipment Definition Name
  {53c6377c-6429-4bb9-80c6-a8ac9eda6bc8}, !- Space or SpaceType Name
  {4a063dc1-e004-4051-9a41-1627bd1325f2}, !- Schedule Name
  ,                                       !- Multiplier
  mech vent;                              !- End-Use Subcategory

OS:Schedule:Constant,
  {6f38ff42-d206-4e27-a0de-015b124c9b9a}, !- Handle
  mech vent house fan cfis schedule,      !- Name
  {fda30776-9fc1-4d8d-a434-f0a3003aa96b}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ElectricEquipment:Definition,
  {a2b07b38-4626-4290-a73d-8cea6a8bbc9f}, !- Handle
  mech vent house fan cfis,               !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {ce46c5b2-b77a-4867-8ce0-a14f95974fc7}, !- Handle
  mech vent house fan cfis,               !- Name
  {a2b07b38-4626-4290-a73d-8cea6a8bbc9f}, !- Electric Equipment Definition Name
  {53c6377c-6429-4bb9-80c6-a8ac9eda6bc8}, !- Space or SpaceType Name
  {6f38ff42-d206-4e27-a0de-015b124c9b9a}, !- Schedule Name
  ,                                       !- Multiplier
  mech vent;                              !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {076591ed-3afc-4531-ba66-b0c519b2ba98}, !- Handle
  mech_vent_house_fan_cfis_act,           !- Name
  {ce46c5b2-b77a-4867-8ce0-a14f95974fc7}, !- Actuated Component Name
  ElectricEquipment,                      !- Actuated Component Type
  Electricity Rate,                       !- Actuated Component Control Type
  {53c6377c-6429-4bb9-80c6-a8ac9eda6bc8}; !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {113063d0-69ed-4c83-8357-88e44cd98a64}, !- Handle
  infil_program,                          !- Name
  Set p_m = 0.14,                         !- Program Line 1
  Set p_s = 0.22,                         !- Program Line 2
  Set s_m = 270,                          !- Program Line 3
  Set s_s = 370,                          !- Program Line 4
  Set z_m = 9.99744,                      !- Program Line 5
  Set z_s = 4.8768,                       !- Program Line 6
  Set f_t = (((s_m/z_m)^p_m)*((z_s/s_s)^p_s)), !- Program Line 7
  Set Tdiff = tin_s-tout_s,               !- Program Line 8
  Set dT = @Abs Tdiff,                    !- Program Line 9
  Set c = 0.0654,                         !- Program Line 10
  Set Cs = 0.0875,                        !- Program Line 11
  Set Cw = 0.102,                         !- Program Line 12
  Set n = 0.65,                           !- Program Line 13
  Set sft = (f_t*0.5),                    !- Program Line 14
  Set temp1 = ((c*Cw)*((sft*site_vw_s)^(2*n)))^2, !- Program Line 15
  Set Qinf = (((c*Cs*(dT^n))^2)+temp1)^0.5, !- Program Line 16
  Set Qinf = (@Max Qinf 0),               !- Program Line 17
  Set mech_vent_house_fan_sensible_load_act = 0.0, !- Program Line 18
  Set mech_vent_house_fan_latent_load_act = 0.0, !- Program Line 19
  Set OASupInPb = out_pb_s,               !- Program Line 20
  Set OASupInTemp = tout_s,               !- Program Line 21
  Set OASupInW = out_wt_s,                !- Program Line 22
  Set OASupRho = (@RhoAirFnPbTdbW OASupInPb OASupInTemp OASupInW), !- Program Line 23
  Set OASupCp = (@CpAirFnW OASupInW),     !- Program Line 24
  Set OASupInEnth = (@HFnTdbW OASupInTemp OASupInW), !- Program Line 25
  Set ZoneTemp = tin_s,                   !- Program Line 26
  Set ZoneW = win_s,                      !- Program Line 27
  Set ZoneCp = (@CpAirFnW ZoneW),         !- Program Line 28
  Set ZoneAirEnth = (@HFnTdbW ZoneTemp ZoneW), !- Program Line 29
  Set mech_vent_house_fan_cfis_act = 0.0, !- Program Line 30
  Set QWHV_cfis_sup = 0.0,                !- Program Line 31
  Set QWHV_cfis_suppl_sup = 0.0,          !- Program Line 32
  Set QWHV_cfis_suppl_exh = 0.0,          !- Program Line 33
  Set Qrange = 0,                         !- Program Line 34
  Set Qrange = Qrange + 0.04719 * mech_vent_range_fan_0_sch_s, !- Program Line 35
  Set Qbath = 0,                          !- Program Line 36
  Set Qbath = Qbath + 0.04719 * mech_vent_bath_fan_0_sch_s, !- Program Line 37
  Set Qdryer = 0,                         !- Program Line 38
  Set Qdryer = Qdryer + 0.07529 * clothes_dryer_exhaust_0_sch_s, !- Program Line 39
  Set QWHV_sup = 0.0,                     !- Program Line 40
  Set QWHV_exh = 0.0,                     !- Program Line 41
  Set Qsupply = QWHV_sup + QWHV_cfis_sup + QWHV_cfis_suppl_sup, !- Program Line 42
  Set Qexhaust = Qrange + Qbath + Qdryer + QWHV_exh + QWHV_cfis_suppl_exh, !- Program Line 43
  Set Qfan = (@Max Qexhaust Qsupply),     !- Program Line 44
  Set Qducts = 0,                         !- Program Line 45
  Set Qducts = Qducts - furnace_airloop_0_DuctImbalLkSupFanEquivCond, !- Program Line 46
  Set Qducts = Qducts + furnace_airloop_0_DuctImbalLkExhFanEquivCond, !- Program Line 47
  If Qducts < 0,                          !- Program Line 48
  Set Qsupply = Qsupply - Qducts,         !- Program Line 49
  Else,                                   !- Program Line 50
  Set Qexhaust = Qexhaust + Qducts,       !- Program Line 51
  EndIf,                                  !- Program Line 52
  Set Qfan_with_ducts = (@Max Qexhaust Qsupply), !- Program Line 53
  Set Qimb = (@Abs (Qsupply - Qexhaust)), !- Program Line 54
  If Qinf + Qimb > 0,                     !- Program Line 55
  Set Qtot = Qfan_with_ducts + (Qinf^2) / (Qinf + Qimb), !- Program Line 56
  Else,                                   !- Program Line 57
  Set Qtot = Qfan_with_ducts,             !- Program Line 58
  EndIf,                                  !- Program Line 59
  Set Qinf_adj = Qtot - Qfan,             !- Program Line 60
  Set infil_flow_act = Qinf_adj,          !- Program Line 61
  Set infil_program_Qinf = Qinf_adj,      !- Program Line 62
  Set infil_program_Qfan = Qfan,          !- Program Line 63
  Set Qload = Qfan,                       !- Program Line 64
  Set Effectiveness_Sens = 0.0,           !- Program Line 65
  Set Effectiveness_Lat = 0.0,            !- Program Line 66
  Set Fan_MFR = Qload * OASupRho,         !- Program Line 67
  Set ZoneInEnth = OASupInEnth,           !- Program Line 68
  Set ZoneInTemp = OASupInTemp,           !- Program Line 69
  Set FanTotalToCond = Fan_MFR * (ZoneInEnth - ZoneAirEnth), !- Program Line 70
  Set FanSensToCond = Fan_MFR * ZoneCp * (ZoneInTemp - ZoneTemp), !- Program Line 71
  Set FanLatToCond = FanTotalToCond - FanSensToCond, !- Program Line 72
  Set mech_vent_house_fan_sensible_load_act = mech_vent_house_fan_sensible_load_act + FanSensToCond, !- Program Line 73
  Set mech_vent_house_fan_latent_load_act = mech_vent_house_fan_latent_load_act + FanLatToCond; !- Program Line 74

OS:AdditionalProperties,
  {065ed0b0-cd8d-4cd8-8116-d5151d80fcd8}, !- Handle
  {113063d0-69ed-4c83-8357-88e44cd98a64}, !- Object Name
  ObjectType,                             !- Feature Name 1
  String,                                 !- Feature Data Type 1
  infil;                                  !- Feature Value 1

OS:OtherEquipment:Definition,
  {5bd25dbd-090c-4b62-84b7-371bd891f2ab}, !- Handle
  mech vent house fan sensible load,      !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:OtherEquipment,
  {eaf099c6-4497-4c14-8791-000bc27131ee}, !- Handle
  mech vent house fan sensible load,      !- Name
  {5bd25dbd-090c-4b62-84b7-371bd891f2ab}, !- Other Equipment Definition Name
  {53c6377c-6429-4bb9-80c6-a8ac9eda6bc8}, !- Space or SpaceType Name
  {ed63ca76-1e62-4c2f-9524-e3a3299bb26e}, !- Schedule Name
  ,                                       !- Multiplier
  ,                                       !- Fuel Type
  mech vent house fan;                    !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {65c384fe-5f27-4cc2-bd0e-5c24a2ba444c}, !- Handle
  mech_vent_house_fan_sensible_load_act,  !- Name
  {eaf099c6-4497-4c14-8791-000bc27131ee}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level,                            !- Actuated Component Control Type
  {53c6377c-6429-4bb9-80c6-a8ac9eda6bc8}; !- Zone or Space Name

OS:OtherEquipment:Definition,
  {42bfe2e0-1c61-447e-87f2-57fb3f4ec963}, !- Handle
  mech vent house fan latent load,        !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  1,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:OtherEquipment,
  {d128f795-d685-48ff-ac00-26d6bcea8321}, !- Handle
  mech vent house fan latent load,        !- Name
  {42bfe2e0-1c61-447e-87f2-57fb3f4ec963}, !- Other Equipment Definition Name
  {53c6377c-6429-4bb9-80c6-a8ac9eda6bc8}, !- Space or SpaceType Name
  {ed63ca76-1e62-4c2f-9524-e3a3299bb26e}, !- Schedule Name
  ,                                       !- Multiplier
  ,                                       !- Fuel Type
  mech vent house fan;                    !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {90f95464-782d-4a15-9b6e-365b3dbab97f}, !- Handle
  mech_vent_house_fan_latent_load_act,    !- Name
  {d128f795-d685-48ff-ac00-26d6bcea8321}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level,                            !- Actuated Component Control Type
  {53c6377c-6429-4bb9-80c6-a8ac9eda6bc8}; !- Zone or Space Name

OS:SpaceInfiltration:DesignFlowRate,
  {de680594-f104-4e20-834b-6b0c97dc67c0}, !- Handle
  infil flow,                             !- Name
  {53c6377c-6429-4bb9-80c6-a8ac9eda6bc8}, !- Space or SpaceType Name
  {ed63ca76-1e62-4c2f-9524-e3a3299bb26e}, !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:EnergyManagementSystem:Actuator,
  {5cc1dfac-19f4-4015-9a8e-033b2abceb5d}, !- Handle
  infil_flow_act,                         !- Name
  {de680594-f104-4e20-834b-6b0c97dc67c0}, !- Actuated Component Name
  Zone Infiltration,                      !- Actuated Component Type
  Air Exchange Flow Rate,                 !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:AdditionalProperties,
  {ff000c14-95d1-47c6-b07f-db5010b51025}, !- Handle
  {de680594-f104-4e20-834b-6b0c97dc67c0}, !- Object Name
  ObjectType,                             !- Feature Name 1
  String,                                 !- Feature Data Type 1
  infil;                                  !- Feature Value 1

OS:Schedule:Ruleset,
  {f0b32792-c412-4153-b5ea-38049cf78500}, !- Handle
  mech vent range fan 0 schedule,         !- Name
  {fda30776-9fc1-4d8d-a434-f0a3003aa96b}, !- Schedule Type Limits Name
  {3e487f8b-0b9d-492f-9471-451fa4750827}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3e487f8b-0b9d-492f-9471-451fa4750827}, !- Handle
  mech vent range fan 0 schedule default day, !- Name
  {fda30776-9fc1-4d8d-a434-f0a3003aa96b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {551a36ab-63eb-4fac-9cbb-63323d8f98ee}, !- Handle
  mech vent range fan 0 schedule allday rule, !- Name
  {f0b32792-c412-4153-b5ea-38049cf78500}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {9098b192-6b77-4fd9-acf1-e2773f08b533}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9098b192-6b77-4fd9-acf1-e2773f08b533}, !- Handle
  mech vent range fan 0 schedule day,     !- Name
  {fda30776-9fc1-4d8d-a434-f0a3003aa96b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  18,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:EnergyManagementSystem:Sensor,
  {e4970443-d0bb-4d86-9cc9-e8999c5b81b0}, !- Handle
  mech_vent_range_fan_0_sch_s,            !- Name
  mech vent range fan 0 schedule,         !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:ElectricEquipment:Definition,
  {58d3f716-75cb-46ec-a939-112d53ddd8d7}, !- Handle
  mech vent range fan 0,                  !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  30,                                     !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:ElectricEquipment,
  {0e4ebad8-1468-4a85-aadb-218531e88878}, !- Handle
  mech vent range fan 0,                  !- Name
  {58d3f716-75cb-46ec-a939-112d53ddd8d7}, !- Electric Equipment Definition Name
  {53c6377c-6429-4bb9-80c6-a8ac9eda6bc8}, !- Space or SpaceType Name
  {f0b32792-c412-4153-b5ea-38049cf78500}, !- Schedule Name
  ,                                       !- Multiplier
  mech vent;                              !- End-Use Subcategory

OS:Schedule:Ruleset,
  {474bf2a5-3a33-49c3-af0d-be9acef86c2f}, !- Handle
  mech vent bath fan 0 schedule,          !- Name
  {fda30776-9fc1-4d8d-a434-f0a3003aa96b}, !- Schedule Type Limits Name
  {9dddcb0c-df81-4a3e-a5db-d0abdad62cc4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9dddcb0c-df81-4a3e-a5db-d0abdad62cc4}, !- Handle
  mech vent bath fan 0 schedule default day, !- Name
  {fda30776-9fc1-4d8d-a434-f0a3003aa96b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {ecc742bc-5627-4f7d-8510-09ee703c4d0a}, !- Handle
  mech vent bath fan 0 schedule allday rule, !- Name
  {474bf2a5-3a33-49c3-af0d-be9acef86c2f}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {df9f224b-a9ba-419a-a992-22021b7811a1}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {df9f224b-a9ba-419a-a992-22021b7811a1}, !- Handle
  mech vent bath fan 0 schedule day,      !- Name
  {fda30776-9fc1-4d8d-a434-f0a3003aa96b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  20,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:EnergyManagementSystem:Sensor,
  {e8c1a2d0-c5a6-4b0e-871a-cb83b9b911d2}, !- Handle
  mech_vent_bath_fan_0_sch_s,             !- Name
  mech vent bath fan 0 schedule,          !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:ElectricEquipment:Definition,
  {29c3bae9-6921-41ff-84f1-3b64e4f4b99c}, !- Handle
  mech vent bath fan 0,                   !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  30,                                     !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:ElectricEquipment,
  {5f632b13-a445-424a-be32-6c2688641716}, !- Handle
  mech vent bath fan 0,                   !- Name
  {29c3bae9-6921-41ff-84f1-3b64e4f4b99c}, !- Electric Equipment Definition Name
  {53c6377c-6429-4bb9-80c6-a8ac9eda6bc8}, !- Space or SpaceType Name
  {474bf2a5-3a33-49c3-af0d-be9acef86c2f}, !- Schedule Name
  ,                                       !- Multiplier
  mech vent;                              !- End-Use Subcategory

OS:EnergyManagementSystem:Sensor,
  {d4ce75c4-5f27-4e27-816c-c6142b9e36a4}, !- Handle
  clothes_dryer_exhaust_0_sch_s,          !- Name
  clothes_dryer,                          !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:GlobalVariable,
  {202e0b31-4072-454d-86ff-8e73e62052f6}, !- Handle
  infil_program_Qinf;                     !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {c03f0bab-ab0f-4772-a3ee-8a9bb1cb1709}, !- Handle
  infil_program_Qfan;                     !- Name

OS:AdditionalProperties,
  {f4f2b325-683f-48f9-9583-2c4aebe72a35}, !- Handle
  {202e0b31-4072-454d-86ff-8e73e62052f6}, !- Object Name
  ObjectType,                             !- Feature Name 1
  String,                                 !- Feature Data Type 1
  infil;                                  !- Feature Value 1

OS:AdditionalProperties,
  {1360f838-bb31-4b0b-a0fc-b2181a433711}, !- Handle
  {c03f0bab-ab0f-4772-a3ee-8a9bb1cb1709}, !- Object Name
  ObjectType,                             !- Feature Name 1
  String,                                 !- Feature Data Type 1
  mech vent;                              !- Feature Value 1

OS:EnergyManagementSystem:ProgramCallingManager,
  {e3df5507-2ecc-4a99-98c3-8f0476253058}, !- Handle
  infil_program_calling_manager,          !- Name
  BeginZoneTimestepAfterInitHeatBalance,  !- EnergyPlus Model Calling Point
  {113063d0-69ed-4c83-8357-88e44cd98a64}; !- Program Name 1

OS:ElectricLoadCenter:Distribution,
  {90176a07-dec3-4443-9b68-4c91f96b8c53}, !- Handle
  PVSystem elec load center dist,         !- Name
  {b5b768dd-056d-422e-ad08-4bc88957a23f}, !- Generator List Name
  ,                                       !- Generator Operation Scheme Type
  ,                                       !- Demand Limit Scheme Purchased Electric Demand Limit {W}
  ,                                       !- Track Schedule Name Scheme Schedule Name
  ,                                       !- Track Meter Scheme Meter Name
  ,                                       !- Electrical Buss Type
  {93b8e0b4-5efe-4819-a143-eeb11bfd5752}; !- Inverter Name

OS:ModelObjectList,
  {b5b768dd-056d-422e-ad08-4bc88957a23f}, !- Handle
  {8b95488f-0fe1-4d3b-834e-f5e9c84cd42f}, !- Name
  {9ca4244c-fd68-4600-843d-f22268d5beec}; !- Model Object 1

OS:ElectricLoadCenter:Inverter:PVWatts,
  {93b8e0b4-5efe-4819-a143-eeb11bfd5752}, !- Handle
  PVSystem inverter,                      !- Name
  ,                                       !- DC to AC Size Ratio
  0.96;                                   !- Inverter Efficiency

OS:Generator:PVWatts,
  {9ca4244c-fd68-4600-843d-f22268d5beec}, !- Handle
  PVSystem1 generator,                    !- Name
  ,                                       !- PVWatts Version
  11000,                                  !- DC System Capacity {W}
  Standard,                               !- Module Type
  FixedRoofMounted,                       !- Array Type
  0.14,                                   !- System Losses
  26.565051177078,                        !- Tilt Angle {deg}
  180,                                    !- Azimuth Angle {deg}
  ;                                       !- Surface Name

OS:AdditionalProperties,
  {8b5b36c9-b131-4d38-ac7b-b8a6a38986c5}, !- Handle
  {9ca4244c-fd68-4600-843d-f22268d5beec}, !- Object Name
  ObjectType,                             !- Feature Name 1
  String,                                 !- Feature Data Type 1
  photovoltaics;                          !- Feature Value 1

OS:AdditionalProperties,
  {e51e0fbb-06c6-4510-ad09-819fae161e40}, !- Handle
  {74ab28d2-193a-4760-be9b-21b75ad29714}; !- Object Name

OS:EnergyManagementSystem:Sensor,
  {ed08f665-9477-4076-b488-5c950a020d78}, !- Handle
  conditioned_space_htg_unmet_s,          !- Name
  conditioned space,                      !- Output Variable or Output Meter Index Key Name
  Zone Heating Setpoint Not Met Time;     !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {db90d669-fb1c-4f09-baab-3bae52a191c1}, !- Handle
  conditioned_space_clg_unmet_s,          !- Name
  conditioned space,                      !- Output Variable or Output Meter Index Key Name
  Zone Cooling Setpoint Not Met Time;     !- Output Variable or Output Meter Name

OS:AdditionalProperties,
  {5955e565-a6cf-458c-8a37-fa7b5a0be9b3}, !- Handle
  {db90d669-fb1c-4f09-baab-3bae52a191c1}; !- Object Name

OS:AdditionalProperties,
  {992a4d34-5637-40a4-b15b-4bbc1f1e91b2}, !- Handle
  {ed08f665-9477-4076-b488-5c950a020d78}; !- Object Name

OS:AdditionalProperties,
  {a658ca70-e684-4571-9c67-381d5d314f84}, !- Handle
  {78f37cad-bce0-4e13-9e0e-db0752b69f2c}; !- Object Name

OS:AdditionalProperties,
  {d198edd0-833a-4259-8a3b-0201405fbf2e}, !- Handle
  {d0be787a-d5ab-4328-b77f-01bea27920e8}; !- Object Name

OS:AdditionalProperties,
  {82664627-6716-40e8-be55-cc7964b6d48c}, !- Handle
  {84fa2178-30af-4424-8788-80650a066e0f}; !- Object Name

OS:AdditionalProperties,
  {97e6e82f-444c-466d-8431-4901cbe95ae3}, !- Handle
  {01c395b5-6927-4384-8364-c2b4a10a6806}; !- Object Name

OS:AdditionalProperties,
  {e4d46a9b-a28c-4b1f-a1a6-a7935c73c7ac}, !- Handle
  {440a5f92-d7fb-4d08-a0e5-44ef42bacb2e}; !- Object Name

OS:AdditionalProperties,
  {f8c85aab-68b0-4fc4-a78a-585bf4e88684}, !- Handle
  {dfba45d7-9ea9-401c-9803-8d3a91394058}; !- Object Name

OS:AdditionalProperties,
  {b1e8bd39-c508-46e0-ba6e-815184e58d5e}, !- Handle
  {9949b708-0e4b-4798-a723-509f06461f88}; !- Object Name

OS:AdditionalProperties,
  {c8ce0914-3397-4b1d-9a43-7854f47057f4}, !- Handle
  {5c922531-c4ec-4ef0-a815-5c7983cc6874}; !- Object Name

OS:AdditionalProperties,
  {3d9edd5c-2fa5-4b1b-88a0-9ed1e644f626}, !- Handle
  {aee199b2-aabc-415e-aae5-1da29784392b}; !- Object Name

OS:AdditionalProperties,
  {e31a32bf-8a8d-4f7f-a089-b939e5e062d8}, !- Handle
  {97849aa1-fa6b-4611-ae7d-9278af6e69ca}; !- Object Name

OS:AdditionalProperties,
  {0a7eaf56-4823-4e10-bc2b-0c5b1ca32f11}, !- Handle
  {dfca7bd4-ca05-4899-8539-f726fa1d9000}; !- Object Name

OS:AdditionalProperties,
  {4e6181c5-e88a-4856-8aad-e9b94a4ccdb3}, !- Handle
  {25825a24-f51f-442f-a7c9-54aa49902d7a}; !- Object Name

OS:AdditionalProperties,
  {0813065f-4eef-4b4c-bcf6-60193d0e1db4}, !- Handle
  {edb5d1e7-f5ff-467a-99f3-07c31d62b7bf}; !- Object Name

OS:AdditionalProperties,
  {7adfb7ea-dc38-421e-862c-b40c05ef7624}, !- Handle
  {ba000293-5435-415b-a781-7f99b7aef5bc}; !- Object Name

OS:AdditionalProperties,
  {d0496a67-4ee8-4e64-8519-39d595d1e371}, !- Handle
  {70d154d4-ba9b-4282-badb-050960b83f1d}; !- Object Name

OS:AdditionalProperties,
  {f2ea0035-7a1f-46fd-911e-d16a32dc99a0}, !- Handle
  {c310c4b8-b8ca-46bd-9ff9-66e9653265c3}; !- Object Name

OS:AdditionalProperties,
  {53f88d8a-a76f-407d-bf50-0f4b29743117}, !- Handle
  {0aad771d-da46-4c5f-baa9-2d14864418a2}; !- Object Name

OS:AdditionalProperties,
  {e22f6fd9-5818-4ccb-a478-1e2a9a0512b3}, !- Handle
  {cba4cd65-81fc-4d27-8cb1-421fe736972b}; !- Object Name

OS:AdditionalProperties,
  {65216237-b7fa-4eb9-9ce7-7e292e265777}, !- Handle
  {3dd0929f-69d7-4f88-9128-8108b8df33cf}; !- Object Name

OS:AdditionalProperties,
  {7806745d-4ae6-4440-b551-2b42b350b0fc}, !- Handle
  {5335380d-92b7-4a3a-aaf7-b141af95bbf5}; !- Object Name

OS:AdditionalProperties,
  {8b54a03d-740a-46c4-857d-1520279e701c}, !- Handle
  {84ddc118-b68d-4496-8d01-945d0c1e72e3}; !- Object Name

OS:AdditionalProperties,
  {70d3533b-f22f-421a-9916-2e0ae85b544b}, !- Handle
  {299c836d-b671-47f5-8d8c-d931bedc9c02}; !- Object Name

OS:AdditionalProperties,
  {954b2aeb-d741-4dc5-9f3a-04e6e7419546}, !- Handle
  {d4ce75c4-5f27-4e27-816c-c6142b9e36a4}; !- Object Name

OS:AdditionalProperties,
  {13f8b4d4-7c15-4ded-8220-253dd06e44f2}, !- Handle
  {e4970443-d0bb-4d86-9cc9-e8999c5b81b0}; !- Object Name

OS:AdditionalProperties,
  {2d62bbee-9156-417b-bf2d-85a37da9b3c3}, !- Handle
  {70feeb92-f4c5-4930-a01a-1ac542ec5173}; !- Object Name

OS:AdditionalProperties,
  {b5de6f5c-0bac-4ac6-be06-f373e5aad0c9}, !- Handle
  {42df28ff-6efb-49e1-bfc2-6ef0112495e2}; !- Object Name

OS:AdditionalProperties,
  {2a6ecc2a-162d-4f0e-943f-e0248937a5fc}, !- Handle
  {50c16097-fca9-4436-b7d8-407189ff2f2f}; !- Object Name

OS:AdditionalProperties,
  {b66ba757-bb4f-4cd8-aa79-3dfbd6b6191a}, !- Handle
  {69841b9c-5b7a-4a17-915b-27f92f466fe1}; !- Object Name

OS:AdditionalProperties,
  {7200fbb1-d843-47cc-bd63-ac0b038429e1}, !- Handle
  {e8c1a2d0-c5a6-4b0e-871a-cb83b9b911d2}; !- Object Name

OS:EnergyManagementSystem:Program,
  {9cddadda-a171-42d5-bd25-96c94b87c6a8}, !- Handle
  unmet_hours_program,                    !- Name
  Set htg_unmet_hours = 0,                !- Program Line 1
  Set clg_unmet_hours = 0,                !- Program Line 2
  Set unit_htg_unmet_hours = 0,           !- Program Line 3
  If ((DayOfYear >= 1) && (DayOfYear <= 365)), !- Program Line 4
  Set unit_htg_unmet_hours = unit_htg_unmet_hours + conditioned_space_htg_unmet_s, !- Program Line 5
  If unit_htg_unmet_hours > htg_unmet_hours, !- Program Line 6
  Set htg_unmet_hours = unit_htg_unmet_hours, !- Program Line 7
  EndIf,                                  !- Program Line 8
  EndIf;                                  !- Program Line 9

OS:AdditionalProperties,
  {be9240ac-f24c-439a-bab8-6ec2ddb3876f}, !- Handle
  {9cddadda-a171-42d5-bd25-96c94b87c6a8}, !- Object Name
  ObjectType,                             !- Feature Name 1
  String,                                 !- Feature Data Type 1
  unmet hours program;                    !- Feature Value 1

OS:EnergyManagementSystem:ProgramCallingManager,
  {014dc40e-28b9-4468-837e-fdba4d197812}, !- Handle
  unmet_hours_program_calling_manager,    !- Name
  EndOfZoneTimestepBeforeZoneReporting,   !- EnergyPlus Model Calling Point
  {9cddadda-a171-42d5-bd25-96c94b87c6a8}; !- Program Name 1

OS:EnergyManagementSystem:Sensor,
  {14f42423-2f73-4189-b9bb-8e0b6bc6121b}, !- Handle
  htg_load_cond,                          !- Name
  ,                                       !- Output Variable or Output Meter Index Key Name
  Heating:EnergyTransfer:Zone:CONDITIONED SPACE; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {54e41f5e-3384-47ae-9f44-2dcc360f2f5e}, !- Handle
  clg_load_cond,                          !- Name
  ,                                       !- Output Variable or Output Meter Index Key Name
  Cooling:EnergyTransfer:Zone:CONDITIONED SPACE; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {ad4b8328-86df-4ac5-bb79-41e14a1a1f18}, !- Handle
  htg_load_duct,                          !- Name
  ,                                       !- Output Variable or Output Meter Index Key Name
  Heating:EnergyTransfer:Zone:FURNACE AIRLOOP RET AIR ZONE; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {8be94031-f4d2-48f6-af7d-060207f98ce2}, !- Handle
  clg_load_duct,                          !- Name
  ,                                       !- Output Variable or Output Meter Index Key Name
  Cooling:EnergyTransfer:Zone:FURNACE AIRLOOP RET AIR ZONE; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Program,
  {6c51ad13-8e63-4abf-9ec0-8aa2076cd294}, !- Handle
  total_loads_program,                    !- Name
  Set loads_htg_tot = 0,                  !- Program Line 1
  Set loads_clg_tot = 0,                  !- Program Line 2
  If htg_load_cond > 0,                   !- Program Line 3
  Set loads_htg_tot = loads_htg_tot + (htg_load_cond - clg_load_cond) * 1.0, !- Program Line 4
  Set loads_htg_tot = loads_htg_tot + (htg_load_duct - clg_load_duct) * 1.0, !- Program Line 5
  EndIf,                                  !- Program Line 6
  Set loads_htg_tot = (@Max loads_htg_tot 0), !- Program Line 7
  If clg_load_cond > 0,                   !- Program Line 8
  Set loads_clg_tot = loads_clg_tot + (clg_load_cond - htg_load_cond) * 0.0, !- Program Line 9
  Set loads_clg_tot = loads_clg_tot + (clg_load_duct - htg_load_duct) * 0.0, !- Program Line 10
  EndIf,                                  !- Program Line 11
  Set loads_clg_tot = (@Max loads_clg_tot 0); !- Program Line 12

OS:AdditionalProperties,
  {4e6412e9-47b0-4fec-9a49-d90f36b4bf35}, !- Handle
  {6c51ad13-8e63-4abf-9ec0-8aa2076cd294}, !- Object Name
  ObjectType,                             !- Feature Name 1
  String,                                 !- Feature Data Type 1
  total loads program;                    !- Feature Value 1

OS:EnergyManagementSystem:ProgramCallingManager,
  {c11e55c8-8720-4d28-8c7e-0ffcb9fbbda5}, !- Handle
  total_loads_program_calling_manager,    !- Name
  EndOfZoneTimestepAfterZoneReporting,    !- EnergyPlus Model Calling Point
  {6c51ad13-8e63-4abf-9ec0-8aa2076cd294}; !- Program Name 1

OS:Output:Diagnostics,
  {e16c510b-1195-4780-89b6-e415decfd3e3}, !- Handle
  DisplayAdvancedReportVariables;         !- Key 1

OS:EnergyManagementSystem:Program,
  {70831432-ab3c-40ea-9fe9-fb03a433c596}, !- Handle
  component_loads_program,                !- Name
  Set loads_htg_walls = 0,                !- Program Line 1
  Set loads_htg_rim_joists = 0,           !- Program Line 2
  Set loads_htg_foundation_walls = 0,     !- Program Line 3
  Set loads_htg_floors = 0,               !- Program Line 4
  Set loads_htg_slabs = 0,                !- Program Line 5
  Set loads_htg_ceilings = 0,             !- Program Line 6
  Set loads_htg_roofs = 0,                !- Program Line 7
  Set loads_htg_windows_conduction = 0,   !- Program Line 8
  Set loads_htg_windows_solar = 0,        !- Program Line 9
  Set loads_htg_doors = 0,                !- Program Line 10
  Set loads_htg_skylights_conduction = 0, !- Program Line 11
  Set loads_htg_skylights_solar = 0,      !- Program Line 12
  Set loads_htg_internal_mass = 0,        !- Program Line 13
  Set loads_htg_intgains = 0,             !- Program Line 14
  Set loads_htg_lighting = 0,             !- Program Line 15
  Set loads_htg_infil = 0,                !- Program Line 16
  Set loads_htg_mechvent = 0,             !- Program Line 17
  Set loads_htg_natvent = 0,              !- Program Line 18
  Set loads_htg_whf = 0,                  !- Program Line 19
  Set loads_htg_ducts = 0,                !- Program Line 20
  Set loads_clg_walls = 0,                !- Program Line 21
  Set loads_clg_rim_joists = 0,           !- Program Line 22
  Set loads_clg_foundation_walls = 0,     !- Program Line 23
  Set loads_clg_floors = 0,               !- Program Line 24
  Set loads_clg_slabs = 0,                !- Program Line 25
  Set loads_clg_ceilings = 0,             !- Program Line 26
  Set loads_clg_roofs = 0,                !- Program Line 27
  Set loads_clg_windows_conduction = 0,   !- Program Line 28
  Set loads_clg_windows_solar = 0,        !- Program Line 29
  Set loads_clg_doors = 0,                !- Program Line 30
  Set loads_clg_skylights_conduction = 0, !- Program Line 31
  Set loads_clg_skylights_solar = 0,      !- Program Line 32
  Set loads_clg_internal_mass = 0,        !- Program Line 33
  Set loads_clg_intgains = 0,             !- Program Line 34
  Set loads_clg_lighting = 0,             !- Program Line 35
  Set loads_clg_infil = 0,                !- Program Line 36
  Set loads_clg_mechvent = 0,             !- Program Line 37
  Set loads_clg_natvent = 0,              !- Program Line 38
  Set loads_clg_whf = 0,                  !- Program Line 39
  Set loads_clg_ducts = 0,                !- Program Line 40
  Set hr_walls = 0,                       !- Program Line 41
  Set hr_walls = hr_walls + s_conv_5 + s_ig_5 + s_sol_5 + s_lgt_5 + s_surf_5, !- Program Line 42
  Set hr_walls = hr_walls + s_conv_6 + s_ig_6 + s_sol_6 + s_lgt_6 + s_surf_6, !- Program Line 43
  Set hr_walls = hr_walls + s_conv_7 + s_ig_7 + s_sol_7 + s_lgt_7 + s_surf_7, !- Program Line 44
  Set hr_walls = hr_walls + s_conv_8 + s_ig_8 + s_sol_8 + s_lgt_8 + s_surf_8, !- Program Line 45
  Set hr_walls = hr_walls + s_conv_9 + s_ig_9 + s_sol_9 + s_lgt_9 + s_surf_9, !- Program Line 46
  Set hr_walls = hr_walls + s_conv_10 + s_ig_10 + s_sol_10 + s_lgt_10 + s_surf_10, !- Program Line 47
  Set hr_rim_joists = 0,                  !- Program Line 48
  Set hr_foundation_walls = 0,            !- Program Line 49
  Set hr_floors = 0,                      !- Program Line 50
  Set hr_floors = hr_floors + s_conv + s_ig + s_sol + s_lgt + s_surf, !- Program Line 51
  Set hr_floors = hr_floors + s_conv_1 + s_ig_1 + s_sol_1 + s_lgt_1 + s_surf_1, !- Program Line 52
  Set hr_slabs = 0,                       !- Program Line 53
  Set hr_ceilings = 0,                    !- Program Line 54
  Set hr_ceilings = hr_ceilings + s_conv_2 + s_ig_2 + s_sol_2 + s_lgt_2 + s_surf_2, !- Program Line 55
  Set hr_roofs = 0,                       !- Program Line 56
  Set hr_windows_conduction = 0,          !- Program Line 57
  Set hr_windows_conduction = hr_windows_conduction + ss_conv_1, !- Program Line 58
  Set hr_windows_conduction = hr_windows_conduction + ss_ig_1, !- Program Line 59
  Set hr_windows_conduction = hr_windows_conduction + ss_surf_1, !- Program Line 60
  Set hr_windows_conduction = hr_windows_conduction + ss_conv_2, !- Program Line 61
  Set hr_windows_conduction = hr_windows_conduction + ss_ig_2, !- Program Line 62
  Set hr_windows_conduction = hr_windows_conduction + ss_surf_2, !- Program Line 63
  Set hr_windows_conduction = hr_windows_conduction + ss_conv_3, !- Program Line 64
  Set hr_windows_conduction = hr_windows_conduction + ss_ig_3, !- Program Line 65
  Set hr_windows_conduction = hr_windows_conduction + ss_surf_3, !- Program Line 66
  Set hr_windows_conduction = hr_windows_conduction + ss_conv_4, !- Program Line 67
  Set hr_windows_conduction = hr_windows_conduction + ss_ig_4, !- Program Line 68
  Set hr_windows_conduction = hr_windows_conduction + ss_surf_4, !- Program Line 69
  Set hr_windows_conduction = hr_windows_conduction + ss_conv_5, !- Program Line 70
  Set hr_windows_conduction = hr_windows_conduction + ss_ig_5, !- Program Line 71
  Set hr_windows_conduction = hr_windows_conduction + ss_surf_5, !- Program Line 72
  Set hr_windows_conduction = hr_windows_conduction + ss_conv_6, !- Program Line 73
  Set hr_windows_conduction = hr_windows_conduction + ss_ig_6, !- Program Line 74
  Set hr_windows_conduction = hr_windows_conduction + ss_surf_6, !- Program Line 75
  Set hr_windows_conduction = hr_windows_conduction + ss_conv_7, !- Program Line 76
  Set hr_windows_conduction = hr_windows_conduction + ss_ig_7, !- Program Line 77
  Set hr_windows_conduction = hr_windows_conduction + ss_surf_7, !- Program Line 78
  Set hr_windows_conduction = hr_windows_conduction + ss_conv_8, !- Program Line 79
  Set hr_windows_conduction = hr_windows_conduction + ss_ig_8, !- Program Line 80
  Set hr_windows_conduction = hr_windows_conduction + ss_surf_8, !- Program Line 81
  Set hr_windows_conduction = hr_windows_conduction + ss_conv_9, !- Program Line 82
  Set hr_windows_conduction = hr_windows_conduction + ss_ig_9, !- Program Line 83
  Set hr_windows_conduction = hr_windows_conduction + ss_surf_9, !- Program Line 84
  Set hr_windows_conduction = hr_windows_conduction + ss_conv_10, !- Program Line 85
  Set hr_windows_conduction = hr_windows_conduction + ss_ig_10, !- Program Line 86
  Set hr_windows_conduction = hr_windows_conduction + ss_surf_10, !- Program Line 87
  Set hr_windows_solar = 0,               !- Program Line 88
  Set hr_windows_solar = hr_windows_solar - ss_trans_in * ZoneTimestep * 3600 + ss_back_out * ZoneTimestep * 3600 + ss_trans_out * ZoneTimestep * 3600, !- Program Line 89
  Set hr_windows_solar = hr_windows_solar - ss_trans_in_1 * ZoneTimestep * 3600 + ss_back_out_1 * ZoneTimestep * 3600 + ss_trans_out_1 * ZoneTimestep * 3600, !- Program Line 90
  Set hr_windows_solar = hr_windows_solar - ss_trans_in_2 * ZoneTimestep * 3600 + ss_back_out_2 * ZoneTimestep * 3600 + ss_trans_out_2 * ZoneTimestep * 3600, !- Program Line 91
  Set hr_windows_solar = hr_windows_solar - ss_trans_in_3 * ZoneTimestep * 3600 + ss_back_out_3 * ZoneTimestep * 3600 + ss_trans_out_3 * ZoneTimestep * 3600, !- Program Line 92
  Set hr_windows_solar = hr_windows_solar - ss_trans_in_4 * ZoneTimestep * 3600 + ss_back_out_4 * ZoneTimestep * 3600 + ss_trans_out_4 * ZoneTimestep * 3600, !- Program Line 93
  Set hr_windows_solar = hr_windows_solar - ss_trans_in_5 * ZoneTimestep * 3600 + ss_back_out_5 * ZoneTimestep * 3600 + ss_trans_out_5 * ZoneTimestep * 3600, !- Program Line 94
  Set hr_windows_solar = hr_windows_solar - ss_trans_in_6 * ZoneTimestep * 3600 + ss_back_out_6 * ZoneTimestep * 3600 + ss_trans_out_6 * ZoneTimestep * 3600, !- Program Line 95
  Set hr_windows_solar = hr_windows_solar - ss_trans_in_7 * ZoneTimestep * 3600 + ss_back_out_7 * ZoneTimestep * 3600 + ss_trans_out_7 * ZoneTimestep * 3600, !- Program Line 96
  Set hr_windows_solar = hr_windows_solar - ss_trans_in_8 * ZoneTimestep * 3600 + ss_back_out_8 * ZoneTimestep * 3600 + ss_trans_out_8 * ZoneTimestep * 3600, !- Program Line 97
  Set hr_windows_solar = hr_windows_solar - ss_trans_in_9 * ZoneTimestep * 3600 + ss_back_out_9 * ZoneTimestep * 3600 + ss_trans_out_9 * ZoneTimestep * 3600, !- Program Line 98
  Set hr_doors = 0,                       !- Program Line 99
  Set hr_doors = hr_doors + ss_sol,       !- Program Line 100
  Set hr_doors = hr_doors + ss_lgt,       !- Program Line 101
  Set hr_doors = hr_doors + ss_conv,      !- Program Line 102
  Set hr_doors = hr_doors + ss_ig,        !- Program Line 103
  Set hr_doors = hr_doors + ss_surf,      !- Program Line 104
  Set hr_skylights_conduction = 0,        !- Program Line 105
  Set hr_skylights_solar = 0,             !- Program Line 106
  Set hr_internal_mass = 0,               !- Program Line 107
  Set hr_internal_mass = hr_internal_mass + s_conv_3 + s_ig_3 + s_sol_3 + s_lgt_3 + s_surf_3, !- Program Line 108
  Set hr_internal_mass = hr_internal_mass + s_conv_4 + s_ig_4 + s_sol_4 + s_lgt_4 + s_surf_4, !- Program Line 109
  Set hr_internal_mass = hr_internal_mass + im_conv + im_ig + im_sol + im_lgt + im_surf, !- Program Line 110
  Set hr_internal_mass = hr_internal_mass + im_conv_1 + im_ig_1 + im_sol_1 + im_lgt_1 + im_surf_1, !- Program Line 111
  Set hr_intgains = 0,                    !- Program Line 112
  Set hr_intgains = hr_intgains - ig_ee_conv - ig_ee_rad - ig_ee_conv_1 - ig_ee_rad_1 - ig_ee_conv_2 - ig_ee_rad_2 - ig_ee_conv_3 - ig_ee_rad_3 - ig_ee_conv_4 - ig_ee_rad_4 - ig_ee_conv_5 - ig_ee_rad_5 - ig_ee_conv_6 - ig_ee_rad_6 - ig_ee_conv_7 - ig_ee_rad_7 - ig_ee_conv_8 - ig_ee_rad_8 - ig_oe_conv - ig_oe_rad - ig_oe_conv_1 - ig_oe_rad_1 - ig_oe_conv_2 - ig_oe_rad_2 - ig_oe_conv_3 - ig_oe_rad_3 - ig_ppl_conv - ig_ppl_rad, !- Program Line 113
  Set hr_lighting = 0,                    !- Program Line 114
  Set hr_lighting = hr_lighting - ig_lgt_conv - ig_lgt_rad - ig_lgt_vis, !- Program Line 115
  Set hr_infil = 0,                       !- Program Line 116
  Set hr_infil = hr_infil - airflow_gain + airflow_loss, !- Program Line 117
  Set hr_natvent = 0,                     !- Program Line 118
  Set hr_natvent = hr_natvent - airflow_gain_1 + airflow_loss_1, !- Program Line 119
  Set hr_whf = 0,                         !- Program Line 120
  Set hr_whf = hr_whf - airflow_gain_2 + airflow_loss_2, !- Program Line 121
  Set hr_mechvent = 0,                    !- Program Line 122
  Set hr_mechvent = hr_mechvent - mv_conv - mv_rad - mv_conv_1 - mv_rad_1 - mv_conv_2 - mv_rad_2 - mv_conv_3 - mv_rad_3 - mv_conv_4 - mv_rad_4 - mv_conv_5 - mv_rad_5, !- Program Line 123
  Set hr_ducts = 0,                       !- Program Line 124
  Set hr_ducts = hr_ducts - ducts_conv - ducts_rad - ducts_conv_1 - ducts_rad_1 - ducts_conv_2 - ducts_rad_2 - ducts_conv_3 - ducts_rad_3 - ducts_conv_4 - ducts_rad_4 - ducts_conv_5 - ducts_rad_5, !- Program Line 125
  Set hr_ducts = hr_ducts + (duct_mix_loss_1 - duct_mix_gain_1), !- Program Line 126
  Set htg_mode = 0,                       !- Program Line 127
  Set clg_mode = 0,                       !- Program Line 128
  If (htg_load_cond > 0),                 !- Program Line 129
  Set htg_mode = 1.0,                     !- Program Line 130
  ElseIf (clg_load_cond > 0),             !- Program Line 131
  Set clg_mode = 0.0,                     !- Program Line 132
  Else,                                   !- Program Line 133
  Set htg_season = 0,                     !- Program Line 134
  Set clg_season = 0,                     !- Program Line 135
  If ((DayOfYear >= 1) && (DayOfYear <= 365)), !- Program Line 136
  Set clg_season = 1,                     !- Program Line 137
  EndIf,                                  !- Program Line 138
  If ((DayOfYear >= 1) && (DayOfYear <= 365)), !- Program Line 139
  Set htg_season = 1,                     !- Program Line 140
  EndIf,                                  !- Program Line 141
  If ((airflow_gain_1 <> 0) || (airflow_loss_1 <> 0)) && (clg_season == 1), !- Program Line 142
  Set clg_mode = 0.0,                     !- Program Line 143
  ElseIf ((airflow_gain_2 <> 0) || (airflow_loss_2 <> 0)) && (clg_season == 1), !- Program Line 144
  Set clg_mode = 0.0,                     !- Program Line 145
  Else,                                   !- Program Line 146
  Set Tmid_setpoint = (htg_sp_s_1 + clg_sp_s_1) / 2, !- Program Line 147
  If (tin_s_1 > Tmid_setpoint) && (clg_season == 1), !- Program Line 148
  Set clg_mode = 0.0,                     !- Program Line 149
  ElseIf (tin_s_1 < Tmid_setpoint) && (htg_season == 1), !- Program Line 150
  Set htg_mode = 1.0,                     !- Program Line 151
  EndIf,                                  !- Program Line 152
  EndIf,                                  !- Program Line 153
  EndIf,                                  !- Program Line 154
  Set loads_htg_walls = loads_htg_walls + (hr_walls * htg_mode * 1), !- Program Line 155
  Set loads_htg_rim_joists = loads_htg_rim_joists + (hr_rim_joists * htg_mode * 1), !- Program Line 156
  Set loads_htg_foundation_walls = loads_htg_foundation_walls + (hr_foundation_walls * htg_mode * 1), !- Program Line 157
  Set loads_htg_floors = loads_htg_floors + (hr_floors * htg_mode * 1), !- Program Line 158
  Set loads_htg_slabs = loads_htg_slabs + (hr_slabs * htg_mode * 1), !- Program Line 159
  Set loads_htg_ceilings = loads_htg_ceilings + (hr_ceilings * htg_mode * 1), !- Program Line 160
  Set loads_htg_roofs = loads_htg_roofs + (hr_roofs * htg_mode * 1), !- Program Line 161
  Set loads_htg_windows_conduction = loads_htg_windows_conduction + (hr_windows_conduction * htg_mode * 1), !- Program Line 162
  Set loads_htg_windows_solar = loads_htg_windows_solar + (hr_windows_solar * htg_mode * 1), !- Program Line 163
  Set loads_htg_doors = loads_htg_doors + (hr_doors * htg_mode * 1), !- Program Line 164
  Set loads_htg_skylights_conduction = loads_htg_skylights_conduction + (hr_skylights_conduction * htg_mode * 1), !- Program Line 165
  Set loads_htg_skylights_solar = loads_htg_skylights_solar + (hr_skylights_solar * htg_mode * 1), !- Program Line 166
  Set loads_htg_internal_mass = loads_htg_internal_mass + (hr_internal_mass * htg_mode * 1), !- Program Line 167
  Set loads_htg_intgains = loads_htg_intgains + (hr_intgains * htg_mode * 1), !- Program Line 168
  Set loads_htg_lighting = loads_htg_lighting + (hr_lighting * htg_mode * 1), !- Program Line 169
  Set loads_htg_infil = loads_htg_infil + (hr_infil * htg_mode * 1), !- Program Line 170
  Set loads_htg_mechvent = loads_htg_mechvent + (hr_mechvent * htg_mode * 1), !- Program Line 171
  Set loads_htg_natvent = loads_htg_natvent + (hr_natvent * htg_mode * 1), !- Program Line 172
  Set loads_htg_whf = loads_htg_whf + (hr_whf * htg_mode * 1), !- Program Line 173
  Set loads_htg_ducts = loads_htg_ducts + (hr_ducts * htg_mode * 1), !- Program Line 174
  Set loads_clg_walls = loads_clg_walls + (-hr_walls * clg_mode * 1), !- Program Line 175
  Set loads_clg_rim_joists = loads_clg_rim_joists + (-hr_rim_joists * clg_mode * 1), !- Program Line 176
  Set loads_clg_foundation_walls = loads_clg_foundation_walls + (-hr_foundation_walls * clg_mode * 1), !- Program Line 177
  Set loads_clg_floors = loads_clg_floors + (-hr_floors * clg_mode * 1), !- Program Line 178
  Set loads_clg_slabs = loads_clg_slabs + (-hr_slabs * clg_mode * 1), !- Program Line 179
  Set loads_clg_ceilings = loads_clg_ceilings + (-hr_ceilings * clg_mode * 1), !- Program Line 180
  Set loads_clg_roofs = loads_clg_roofs + (-hr_roofs * clg_mode * 1), !- Program Line 181
  Set loads_clg_windows_conduction = loads_clg_windows_conduction + (-hr_windows_conduction * clg_mode * 1), !- Program Line 182
  Set loads_clg_windows_solar = loads_clg_windows_solar + (-hr_windows_solar * clg_mode * 1), !- Program Line 183
  Set loads_clg_doors = loads_clg_doors + (-hr_doors * clg_mode * 1), !- Program Line 184
  Set loads_clg_skylights_conduction = loads_clg_skylights_conduction + (-hr_skylights_conduction * clg_mode * 1), !- Program Line 185
  Set loads_clg_skylights_solar = loads_clg_skylights_solar + (-hr_skylights_solar * clg_mode * 1), !- Program Line 186
  Set loads_clg_internal_mass = loads_clg_internal_mass + (-hr_internal_mass * clg_mode * 1), !- Program Line 187
  Set loads_clg_intgains = loads_clg_intgains + (-hr_intgains * clg_mode * 1), !- Program Line 188
  Set loads_clg_lighting = loads_clg_lighting + (-hr_lighting * clg_mode * 1), !- Program Line 189
  Set loads_clg_infil = loads_clg_infil + (-hr_infil * clg_mode * 1), !- Program Line 190
  Set loads_clg_mechvent = loads_clg_mechvent + (-hr_mechvent * clg_mode * 1), !- Program Line 191
  Set loads_clg_natvent = loads_clg_natvent + (-hr_natvent * clg_mode * 1), !- Program Line 192
  Set loads_clg_whf = loads_clg_whf + (-hr_whf * clg_mode * 1), !- Program Line 193
  Set loads_clg_ducts = loads_clg_ducts + (-hr_ducts * clg_mode * 1); !- Program Line 194

OS:AdditionalProperties,
  {2565db0f-7566-459c-8f91-ceaadadd09d1}, !- Handle
  {70831432-ab3c-40ea-9fe9-fb03a433c596}, !- Object Name
  ObjectType,                             !- Feature Name 1
  String,                                 !- Feature Data Type 1
  component loads program;                !- Feature Value 1

OS:EnergyManagementSystem:Sensor,
  {2fe3aded-bd77-4abe-979f-2b72a82e5693}, !- Handle
  s_conv,                                 !- Name
  Floor1,                                 !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Convection Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {79cff8d2-9469-4e14-979e-017bf25274bf}, !- Handle
  s_ig,                                   !- Name
  Floor1,                                 !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Internal Gains Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {15ea587a-9b31-4ad8-af7b-9837a450c6ca}, !- Handle
  s_sol,                                  !- Name
  Floor1,                                 !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Solar Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {43d7ccea-28ff-46f4-ae02-bb9176c519d1}, !- Handle
  s_lgt,                                  !- Name
  Floor1,                                 !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Lights Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {93d471dd-56ec-425c-b04a-1cfa16a52f80}, !- Handle
  s_surf,                                 !- Name
  Floor1,                                 !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Net Surface Thermal Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {09e2e4fb-4037-4f58-9d7b-756712937685}, !- Handle
  s_conv_1,                               !- Name
  Floor2,                                 !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Convection Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {14bad381-16d6-4684-970e-2f7801286cb7}, !- Handle
  s_ig_1,                                 !- Name
  Floor2,                                 !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Internal Gains Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {fc12097a-65f2-4583-9e96-34935b91e66c}, !- Handle
  s_sol_1,                                !- Name
  Floor2,                                 !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Solar Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {fd84b047-54ff-444a-b35b-efb64e55a86e}, !- Handle
  s_lgt_1,                                !- Name
  Floor2,                                 !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Lights Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {a7302f29-1d99-47b6-ab61-451711c8394a}, !- Handle
  s_surf_1,                               !- Name
  Floor2,                                 !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Net Surface Thermal Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {957f20be-527f-4996-b765-9e9c731c13b7}, !- Handle
  s_conv_2,                               !- Name
  Floor3,                                 !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Convection Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {868afa1a-2d55-4648-9ecc-b11c08f1a85a}, !- Handle
  s_ig_2,                                 !- Name
  Floor3,                                 !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Internal Gains Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {b83794c3-88a2-43ac-8e23-e3d637290c4f}, !- Handle
  s_sol_2,                                !- Name
  Floor3,                                 !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Solar Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {a07920bd-6da1-48fd-951d-8302dbbfbc26}, !- Handle
  s_lgt_2,                                !- Name
  Floor3,                                 !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Lights Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {da696ff8-f05a-485d-9a50-062827672e60}, !- Handle
  s_surf_2,                               !- Name
  Floor3,                                 !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Net Surface Thermal Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {e0080811-5dc6-4ec7-9f82-d325893a28b6}, !- Handle
  s_conv_3,                               !- Name
  inferred conditioned ceiling,           !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Convection Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {11c9810f-947c-439f-84e3-8f56fb26d909}, !- Handle
  s_ig_3,                                 !- Name
  inferred conditioned ceiling,           !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Internal Gains Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {1522ab5a-f378-4fa9-8644-db37227bbc5b}, !- Handle
  s_sol_3,                                !- Name
  inferred conditioned ceiling,           !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Solar Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {7a5b1d6e-f221-4bc5-9467-c21e2bea038c}, !- Handle
  s_lgt_3,                                !- Name
  inferred conditioned ceiling,           !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Lights Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {1be4a96c-da28-4766-82e1-3f2ab5256bbd}, !- Handle
  s_surf_3,                               !- Name
  inferred conditioned ceiling,           !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Net Surface Thermal Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {1a535298-1cc9-473b-a0df-896d36a2a66d}, !- Handle
  s_conv_4,                               !- Name
  inferred conditioned floor,             !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Convection Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {f8a95887-22cb-4cd3-89ff-21f813cd635c}, !- Handle
  s_ig_4,                                 !- Name
  inferred conditioned floor,             !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Internal Gains Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {da71b3b3-2340-4b80-a883-c0f911bf1767}, !- Handle
  s_sol_4,                                !- Name
  inferred conditioned floor,             !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Solar Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {6e56a6f2-ff56-4c4f-a1fa-6689dfcc2283}, !- Handle
  s_lgt_4,                                !- Name
  inferred conditioned floor,             !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Lights Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {62ad6a28-c09b-4f48-9ad9-e2bccf32adae}, !- Handle
  s_surf_4,                               !- Name
  inferred conditioned floor,             !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Net Surface Thermal Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {cc1033d5-ebd6-44f9-aac0-317d44ca81d8}, !- Handle
  ss_sol,                                 !- Name
  Door1,                                  !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Solar Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {93db1701-0dea-44a1-a4e6-61efc1cf9bb1}, !- Handle
  ss_lgt,                                 !- Name
  Door1,                                  !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Lights Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {2ad36b14-ca2c-43b8-b08e-c2551f7cbd23}, !- Handle
  ss_conv,                                !- Name
  Door1,                                  !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Convection Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {aea71618-fe5f-453f-9678-e9071df1daa4}, !- Handle
  ss_ig,                                  !- Name
  Door1,                                  !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Internal Gains Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {b465216c-657b-4a40-872e-989f4ac6c971}, !- Handle
  ss_surf,                                !- Name
  Door1,                                  !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Net Surface Thermal Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {95138867-d8ce-4ff0-bff8-0df87f053b9a}, !- Handle
  ss_conv_1,                              !- Name
  Window1,                                !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Convection Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {45bbe0c4-30be-4560-a386-a0d1089ff74a}, !- Handle
  ss_ig_1,                                !- Name
  Window1,                                !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Internal Gains Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {7562d978-0fbc-4c8b-8e02-7e785196ff79}, !- Handle
  ss_surf_1,                              !- Name
  Window1,                                !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Net Surface Thermal Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {bbd610aa-55bc-413a-8482-1775aa71571f}, !- Handle
  ss_trans_in,                            !- Name
  Window1,                                !- Output Variable or Output Meter Index Key Name
  Surface Window Transmitted Solar Radiation Rate; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {6c3aecc5-7e95-49ec-95e1-993ed6638c96}, !- Handle
  ss_back_out,                            !- Name
  Window1,                                !- Output Variable or Output Meter Index Key Name
  Surface Window Shortwave from Zone Back Out Window Heat Transfer Rate; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {cc7e67ca-45f6-4401-833d-8a2d3606ea3d}, !- Handle
  ss_trans_out,                           !- Name
  Window1,                                !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {ee5d9d48-a351-4cc1-ae5b-ea175e6f001f}, !- Handle
  ss_conv_2,                              !- Name
  Window10,                               !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Convection Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {6cb3887c-fa41-4ec5-aceb-f0023a54eade}, !- Handle
  ss_ig_2,                                !- Name
  Window10,                               !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Internal Gains Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {d922da7e-f5d6-4fca-9d8a-04341854bd02}, !- Handle
  ss_surf_2,                              !- Name
  Window10,                               !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Net Surface Thermal Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {9cca0520-62a5-42e9-b735-735532a1bc2c}, !- Handle
  ss_trans_in_1,                          !- Name
  Window10,                               !- Output Variable or Output Meter Index Key Name
  Surface Window Transmitted Solar Radiation Rate; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {336a245a-54ca-4a70-8763-061b1c7579f2}, !- Handle
  ss_back_out_1,                          !- Name
  Window10,                               !- Output Variable or Output Meter Index Key Name
  Surface Window Shortwave from Zone Back Out Window Heat Transfer Rate; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {97c5f3a4-697c-4f19-92b7-605017e34a60}, !- Handle
  ss_trans_out_1,                         !- Name
  Window10,                               !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {20dc1627-56d3-4f55-8efb-e6055ee81dd4}, !- Handle
  ss_conv_3,                              !- Name
  Window2,                                !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Convection Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {95a9b950-5efe-4ed0-9b76-a4e92b13bb9c}, !- Handle
  ss_ig_3,                                !- Name
  Window2,                                !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Internal Gains Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {ebfc3447-af5d-40d4-a9fd-b5823a4b49ba}, !- Handle
  ss_surf_3,                              !- Name
  Window2,                                !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Net Surface Thermal Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {23dc9f74-6db4-4df8-983d-4b3a479ac0e4}, !- Handle
  ss_trans_in_2,                          !- Name
  Window2,                                !- Output Variable or Output Meter Index Key Name
  Surface Window Transmitted Solar Radiation Rate; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {08171d6c-1a07-4eeb-9a55-731aef7e3642}, !- Handle
  ss_back_out_2,                          !- Name
  Window2,                                !- Output Variable or Output Meter Index Key Name
  Surface Window Shortwave from Zone Back Out Window Heat Transfer Rate; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {5fc693a1-f904-4e7a-8b3a-4c584a8b32a9}, !- Handle
  ss_trans_out_2,                         !- Name
  Window2,                                !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {03af817a-feab-4e0d-b434-6c66eafb3961}, !- Handle
  ss_conv_4,                              !- Name
  Window3,                                !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Convection Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {d3389de5-5526-4bca-8bfb-20af29d9a0b2}, !- Handle
  ss_ig_4,                                !- Name
  Window3,                                !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Internal Gains Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {d649dd6b-7784-4b66-9226-4515b02b39f7}, !- Handle
  ss_surf_4,                              !- Name
  Window3,                                !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Net Surface Thermal Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {4369817f-c192-45e1-90f2-5f9d40e137b2}, !- Handle
  ss_trans_in_3,                          !- Name
  Window3,                                !- Output Variable or Output Meter Index Key Name
  Surface Window Transmitted Solar Radiation Rate; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {46601b81-5fd4-4d4c-a26f-84496b48cb38}, !- Handle
  ss_back_out_3,                          !- Name
  Window3,                                !- Output Variable or Output Meter Index Key Name
  Surface Window Shortwave from Zone Back Out Window Heat Transfer Rate; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {a27f6ea9-fff4-48e6-9678-e189f54b5d81}, !- Handle
  ss_trans_out_3,                         !- Name
  Window3,                                !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {5a4f8fbf-ccda-4ef6-b7fc-8afd54c5f29b}, !- Handle
  ss_conv_5,                              !- Name
  Window4,                                !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Convection Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {bc7a806f-2696-4eae-8269-67353e282336}, !- Handle
  ss_ig_5,                                !- Name
  Window4,                                !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Internal Gains Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {98a60c6e-2577-43d6-906e-94a5f4b1dd23}, !- Handle
  ss_surf_5,                              !- Name
  Window4,                                !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Net Surface Thermal Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {5dc8c085-9394-4101-8f15-e4761a526f30}, !- Handle
  ss_trans_in_4,                          !- Name
  Window4,                                !- Output Variable or Output Meter Index Key Name
  Surface Window Transmitted Solar Radiation Rate; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {e29f56b5-b2c7-48b8-9e16-4f3cf77fc1b5}, !- Handle
  ss_back_out_4,                          !- Name
  Window4,                                !- Output Variable or Output Meter Index Key Name
  Surface Window Shortwave from Zone Back Out Window Heat Transfer Rate; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {9fa776a4-55fc-49aa-98a8-e12324cee883}, !- Handle
  ss_trans_out_4,                         !- Name
  Window4,                                !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {750389e2-06e4-44c9-9c24-8fcc9c613cf9}, !- Handle
  ss_conv_6,                              !- Name
  Window5,                                !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Convection Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {8ce7995d-e4e9-4e42-ab6a-4b2a74afda13}, !- Handle
  ss_ig_6,                                !- Name
  Window5,                                !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Internal Gains Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {28730416-0ae2-46e3-b951-e7a4e1a6c023}, !- Handle
  ss_surf_6,                              !- Name
  Window5,                                !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Net Surface Thermal Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {f7332507-2b25-4daa-8f47-94322fcf4986}, !- Handle
  ss_trans_in_5,                          !- Name
  Window5,                                !- Output Variable or Output Meter Index Key Name
  Surface Window Transmitted Solar Radiation Rate; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {b57cc9f2-d3a1-411e-9f6f-02315cb35630}, !- Handle
  ss_back_out_5,                          !- Name
  Window5,                                !- Output Variable or Output Meter Index Key Name
  Surface Window Shortwave from Zone Back Out Window Heat Transfer Rate; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {93e7b892-879c-42ac-9bcd-16a27e7ee34c}, !- Handle
  ss_trans_out_5,                         !- Name
  Window5,                                !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {e71d2295-6f1a-4d69-9392-b85479facca9}, !- Handle
  ss_conv_7,                              !- Name
  Window6,                                !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Convection Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {3421f3c5-32e9-4071-a8f7-f45b4b129b6d}, !- Handle
  ss_ig_7,                                !- Name
  Window6,                                !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Internal Gains Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {6eb05581-6f42-4529-826a-4735e2b7f6bb}, !- Handle
  ss_surf_7,                              !- Name
  Window6,                                !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Net Surface Thermal Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {0251c3c7-40c6-4122-a126-559a364bcb79}, !- Handle
  ss_trans_in_6,                          !- Name
  Window6,                                !- Output Variable or Output Meter Index Key Name
  Surface Window Transmitted Solar Radiation Rate; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {f15f10f8-cb40-44b4-9e79-14871e893e1d}, !- Handle
  ss_back_out_6,                          !- Name
  Window6,                                !- Output Variable or Output Meter Index Key Name
  Surface Window Shortwave from Zone Back Out Window Heat Transfer Rate; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {9bb56994-4fb3-4a48-91b2-1b4b280d8586}, !- Handle
  ss_trans_out_6,                         !- Name
  Window6,                                !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {3eb2c72c-ac89-4f4a-b6f3-1053e67480d1}, !- Handle
  ss_conv_8,                              !- Name
  Window7,                                !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Convection Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {8ed7ea85-1665-40ae-a3c7-813da41de251}, !- Handle
  ss_ig_8,                                !- Name
  Window7,                                !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Internal Gains Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {bef89cca-2a86-427b-8860-30da60c238d5}, !- Handle
  ss_surf_8,                              !- Name
  Window7,                                !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Net Surface Thermal Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {df8652b4-6b46-4eba-8a66-03466602e535}, !- Handle
  ss_trans_in_7,                          !- Name
  Window7,                                !- Output Variable or Output Meter Index Key Name
  Surface Window Transmitted Solar Radiation Rate; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {3f33d68b-445c-40d9-af66-04b42516c221}, !- Handle
  ss_back_out_7,                          !- Name
  Window7,                                !- Output Variable or Output Meter Index Key Name
  Surface Window Shortwave from Zone Back Out Window Heat Transfer Rate; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {d32540b1-4213-410f-922f-2d35351f2f98}, !- Handle
  ss_trans_out_7,                         !- Name
  Window7,                                !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {a80e39a3-3479-4af0-900e-ab4e38a97bb5}, !- Handle
  ss_conv_9,                              !- Name
  Window8,                                !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Convection Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {05dfd6b2-0ceb-405b-8496-9c882a571f61}, !- Handle
  ss_ig_9,                                !- Name
  Window8,                                !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Internal Gains Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {ead763df-cd07-412d-b313-ec180fa9c840}, !- Handle
  ss_surf_9,                              !- Name
  Window8,                                !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Net Surface Thermal Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {4b4a5f1e-3a57-4ccf-ad82-9103867d8b11}, !- Handle
  ss_trans_in_8,                          !- Name
  Window8,                                !- Output Variable or Output Meter Index Key Name
  Surface Window Transmitted Solar Radiation Rate; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {19c75111-87b5-42fa-93ca-edfa158caaab}, !- Handle
  ss_back_out_8,                          !- Name
  Window8,                                !- Output Variable or Output Meter Index Key Name
  Surface Window Shortwave from Zone Back Out Window Heat Transfer Rate; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {aa230007-30c9-477f-a604-444895608b01}, !- Handle
  ss_trans_out_8,                         !- Name
  Window8,                                !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {68260788-488c-4988-81e6-5d4830e8bfd7}, !- Handle
  ss_conv_10,                             !- Name
  Window9,                                !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Convection Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {9c674fcc-b40f-4400-9841-c15462ec49dd}, !- Handle
  ss_ig_10,                               !- Name
  Window9,                                !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Internal Gains Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {6d3089ce-ad05-4e97-8043-137027a1190b}, !- Handle
  ss_surf_10,                             !- Name
  Window9,                                !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Net Surface Thermal Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {034f54e0-9235-4a55-802b-9f9ea86828c1}, !- Handle
  ss_trans_in_9,                          !- Name
  Window9,                                !- Output Variable or Output Meter Index Key Name
  Surface Window Transmitted Solar Radiation Rate; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {e03aacfb-5b46-41fb-8e53-49e6651fb0d9}, !- Handle
  ss_back_out_9,                          !- Name
  Window9,                                !- Output Variable or Output Meter Index Key Name
  Surface Window Shortwave from Zone Back Out Window Heat Transfer Rate; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {e9bf5113-8162-4225-a03a-db05b96d48e6}, !- Handle
  ss_trans_out_9,                         !- Name
  Window9,                                !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {c028a62b-6512-4aa2-b650-75bcd4067a45}, !- Handle
  s_conv_5,                               !- Name
  Wall3,                                  !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Convection Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {7ba15e20-3868-45bb-a5f3-d62ac962c9ae}, !- Handle
  s_ig_5,                                 !- Name
  Wall3,                                  !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Internal Gains Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {53e7b985-1694-42d2-8fd5-8fcebfb5f220}, !- Handle
  s_sol_5,                                !- Name
  Wall3,                                  !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Solar Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {1c02c1d8-d8cf-4105-a095-6dab6b057671}, !- Handle
  s_lgt_5,                                !- Name
  Wall3,                                  !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Lights Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {073ce5ad-62b2-4b4a-9f35-4f600abaa016}, !- Handle
  s_surf_5,                               !- Name
  Wall3,                                  !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Net Surface Thermal Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {90b8a7b1-2fbd-4c3b-80ec-898a61d12797}, !- Handle
  s_conv_6,                               !- Name
  Wall4,                                  !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Convection Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {ea58a211-8713-46fe-a187-c6b56671ec13}, !- Handle
  s_ig_6,                                 !- Name
  Wall4,                                  !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Internal Gains Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {b0889c4a-a66c-48e6-84b2-6f7cdb99445c}, !- Handle
  s_sol_6,                                !- Name
  Wall4,                                  !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Solar Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {1363cee3-b482-4fe5-ae55-d6ffc032a8c1}, !- Handle
  s_lgt_6,                                !- Name
  Wall4,                                  !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Lights Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {6dbd71d1-ac38-4ab4-a461-85afd5bc0584}, !- Handle
  s_surf_6,                               !- Name
  Wall4,                                  !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Net Surface Thermal Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {0e2ea8a1-940c-4405-859f-4cf84aaf478e}, !- Handle
  s_conv_7,                               !- Name
  Wall5,                                  !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Convection Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {e176c56a-0a23-4a74-938a-37b8684cf629}, !- Handle
  s_ig_7,                                 !- Name
  Wall5,                                  !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Internal Gains Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {3e1843d8-87cd-4a82-a93f-3a773945c9a4}, !- Handle
  s_sol_7,                                !- Name
  Wall5,                                  !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Solar Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {54ae604d-8eea-4933-8d04-252f4377cc98}, !- Handle
  s_lgt_7,                                !- Name
  Wall5,                                  !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Lights Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {8494a4ee-768d-42b0-8417-37ca4788cd99}, !- Handle
  s_surf_7,                               !- Name
  Wall5,                                  !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Net Surface Thermal Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {b5203052-1cfc-43a4-90e6-8776a10287f4}, !- Handle
  s_conv_8,                               !- Name
  Wall6,                                  !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Convection Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {79d73e25-eb9b-4f72-a2fd-974956539e52}, !- Handle
  s_ig_8,                                 !- Name
  Wall6,                                  !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Internal Gains Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {6f0d2052-1355-46f4-b8f8-e77a506dcaf3}, !- Handle
  s_sol_8,                                !- Name
  Wall6,                                  !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Solar Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {040dde32-63f6-48b7-bea6-14bd94232aa5}, !- Handle
  s_lgt_8,                                !- Name
  Wall6,                                  !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Lights Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {3659ff5a-3089-4ed1-84be-4e71132e931e}, !- Handle
  s_surf_8,                               !- Name
  Wall6,                                  !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Net Surface Thermal Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {4ee93116-16c3-4a58-a6e5-d5bcc66c5e91}, !- Handle
  s_conv_9,                               !- Name
  Wall7,                                  !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Convection Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {fd4133f1-5387-4c13-9a55-323435c1c6bc}, !- Handle
  s_ig_9,                                 !- Name
  Wall7,                                  !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Internal Gains Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {a935d769-706b-4deb-ab8f-42848cd3e871}, !- Handle
  s_sol_9,                                !- Name
  Wall7,                                  !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Solar Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {379213d9-c844-44d8-b6af-cb58dfaf9d32}, !- Handle
  s_lgt_9,                                !- Name
  Wall7,                                  !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Lights Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {65bd06bd-c97c-46a3-94a3-03efb4e8b49d}, !- Handle
  s_surf_9,                               !- Name
  Wall7,                                  !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Net Surface Thermal Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {8fc65322-2c01-4c32-b634-8449a31f3bd4}, !- Handle
  s_conv_10,                              !- Name
  Wall8,                                  !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Convection Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {cfbb0764-c574-4b49-bdb7-306e9db8cbe6}, !- Handle
  s_ig_10,                                !- Name
  Wall8,                                  !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Internal Gains Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {7ba7e989-41a2-428b-893d-03ac1e8848c5}, !- Handle
  s_sol_10,                               !- Name
  Wall8,                                  !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Solar Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {41b904ec-ac49-4922-9ac9-f3a332b13827}, !- Handle
  s_lgt_10,                               !- Name
  Wall8,                                  !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Lights Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {765a0c02-e7f3-45fe-9b61-063f0d05f9bf}, !- Handle
  s_surf_10,                              !- Name
  Wall8,                                  !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Net Surface Thermal Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {a24dfe8d-a2ce-4162-9d6f-6adc1821227e}, !- Handle
  im_conv,                                !- Name
  furniture mass conditioned space 1,     !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Convection Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {d1bd1387-530a-4bb5-ac51-8a79942ecb3d}, !- Handle
  im_ig,                                  !- Name
  furniture mass conditioned space 1,     !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Internal Gains Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {a1bec9e4-f457-4fb6-92b5-9f28286e7de4}, !- Handle
  im_sol,                                 !- Name
  furniture mass conditioned space 1,     !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Solar Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {b15e3db4-14cf-4f84-b5a0-270318a49c86}, !- Handle
  im_lgt,                                 !- Name
  furniture mass conditioned space 1,     !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Lights Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {878e8ce0-cf3d-41ca-a183-804522750abf}, !- Handle
  im_surf,                                !- Name
  furniture mass conditioned space 1,     !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Net Surface Thermal Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {5189a7a9-b41a-4a08-a52f-1dda42344ec5}, !- Handle
  im_conv_1,                              !- Name
  partition wall mass,                    !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Convection Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {260b908f-e9e5-4bbc-881e-fb235e801394}, !- Handle
  im_ig_1,                                !- Name
  partition wall mass,                    !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Internal Gains Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {e3d25c3e-a841-420e-b960-80f0e1e6ae3b}, !- Handle
  im_sol_1,                               !- Name
  partition wall mass,                    !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Solar Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {eb1cf195-e604-4adc-b1c0-5bf9f5f29ecc}, !- Handle
  im_lgt_1,                               !- Name
  partition wall mass,                    !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Lights Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {b78b9bb4-76bf-40c7-a105-79f2f3b99e28}, !- Handle
  im_surf_1,                              !- Name
  partition wall mass,                    !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Net Surface Thermal Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {61269b06-31c7-405a-b7a9-597ab9501284}, !- Handle
  airflow_gain,                           !- Name
  infil flow,                             !- Output Variable or Output Meter Index Key Name
  Infiltration Sensible Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {fa1bb0ed-22c0-4ff7-8b43-3e35476cf8c2}, !- Handle
  airflow_loss,                           !- Name
  infil flow,                             !- Output Variable or Output Meter Index Key Name
  Infiltration Sensible Heat Loss Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {bb0c052b-ab08-4f05-a915-9f327d66643f}, !- Handle
  airflow_gain_1,                         !- Name
  natural vent flow,                      !- Output Variable or Output Meter Index Key Name
  Infiltration Sensible Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {b757a7f4-c343-485b-8545-617ee499b711}, !- Handle
  airflow_loss_1,                         !- Name
  natural vent flow,                      !- Output Variable or Output Meter Index Key Name
  Infiltration Sensible Heat Loss Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {7b24c466-c59e-4e05-ab12-fbe2bef08fa4}, !- Handle
  airflow_gain_2,                         !- Name
  whole house fan flow,                   !- Output Variable or Output Meter Index Key Name
  Infiltration Sensible Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {a7adbdb1-a929-4346-ba20-cde8a0c5d951}, !- Handle
  airflow_loss_2,                         !- Name
  whole house fan flow,                   !- Output Variable or Output Meter Index Key Name
  Infiltration Sensible Heat Loss Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {061ad2e8-72bf-4ca3-bcfa-5ea57cd32c88}, !- Handle
  mv_conv,                                !- Name
  mech vent bath fan 0,                   !- Output Variable or Output Meter Index Key Name
  Electric Equipment Convective Heating Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {9c93c4aa-5173-42a9-b672-1e64a21319bd}, !- Handle
  mv_rad,                                 !- Name
  mech vent bath fan 0,                   !- Output Variable or Output Meter Index Key Name
  Electric Equipment Radiant Heating Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {db0ea215-0cdb-4e9c-9567-cc3473494935}, !- Handle
  mv_conv_1,                              !- Name
  mech vent house fan,                    !- Output Variable or Output Meter Index Key Name
  Electric Equipment Convective Heating Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {c6a93101-147c-40b6-b663-b8114b31e8b1}, !- Handle
  mv_rad_1,                               !- Name
  mech vent house fan,                    !- Output Variable or Output Meter Index Key Name
  Electric Equipment Radiant Heating Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {6875bd1c-e5eb-4b80-b26f-1f004891f627}, !- Handle
  mv_conv_2,                              !- Name
  mech vent house fan cfis,               !- Output Variable or Output Meter Index Key Name
  Electric Equipment Convective Heating Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {b35a2b36-523c-457b-8324-abd16e295616}, !- Handle
  mv_rad_2,                               !- Name
  mech vent house fan cfis,               !- Output Variable or Output Meter Index Key Name
  Electric Equipment Radiant Heating Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {1386d19f-7449-4d90-9fa0-e584ccb6f175}, !- Handle
  mv_conv_3,                              !- Name
  mech vent range fan 0,                  !- Output Variable or Output Meter Index Key Name
  Electric Equipment Convective Heating Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {b0a8d5f2-8cf1-4b8a-93b1-c1cd98d4bed0}, !- Handle
  mv_rad_3,                               !- Name
  mech vent range fan 0,                  !- Output Variable or Output Meter Index Key Name
  Electric Equipment Radiant Heating Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {500e7736-9010-4ccd-841a-77905a4421d8}, !- Handle
  mv_conv_4,                              !- Name
  mech vent house fan latent load,        !- Output Variable or Output Meter Index Key Name
  Other Equipment Convective Heating Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {b82bf1c0-d26f-4964-bef7-04a2e980f197}, !- Handle
  mv_rad_4,                               !- Name
  mech vent house fan latent load,        !- Output Variable or Output Meter Index Key Name
  Other Equipment Radiant Heating Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {2aba3a0f-382f-4996-b340-05239207f743}, !- Handle
  mv_conv_5,                              !- Name
  mech vent house fan sensible load,      !- Output Variable or Output Meter Index Key Name
  Other Equipment Convective Heating Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {57dda2ab-9b42-41f3-8ebb-2120daf88436}, !- Handle
  mv_rad_5,                               !- Name
  mech vent house fan sensible load,      !- Output Variable or Output Meter Index Key Name
  Other Equipment Radiant Heating Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {0c1aa679-2caf-4ea6-82cc-c5cf038593d7}, !- Handle
  duct_mix_gain,                          !- Name
  conditioned space,                      !- Output Variable or Output Meter Index Key Name
  Zone Mixing Sensible Heat Gain Energy;  !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {2b987479-a3b1-4255-a19d-88b34e7a0704}, !- Handle
  duct_mix_loss,                          !- Name
  conditioned space,                      !- Output Variable or Output Meter Index Key Name
  Zone Mixing Sensible Heat Loss Energy;  !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {5b23f82f-3078-4fe0-a283-386bd56c8e98}, !- Handle
  duct_mix_gain_1,                        !- Name
  conditioned space,                      !- Output Variable or Output Meter Index Key Name
  Zone Mixing Sensible Heat Gain Energy;  !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {2c219ccb-655f-46ee-bdcc-c4c55fa0bb1c}, !- Handle
  duct_mix_loss_1,                        !- Name
  conditioned space,                      !- Output Variable or Output Meter Index Key Name
  Zone Mixing Sensible Heat Loss Energy;  !- Output Variable or Output Meter Name

OS:AdditionalProperties,
  {6cc23a39-9ec0-492f-9afa-574b9bf92efe}, !- Handle
  {f375f951-2ba9-4ab9-a922-a0cbc945c9fb}; !- Object Name

OS:EnergyManagementSystem:Sensor,
  {293958f1-1367-4793-b94e-c827bec64db1}, !- Handle
  ducts_conv,                             !- Name
  furnace airloop_0 RetCondToRP,          !- Output Variable or Output Meter Index Key Name
  Other Equipment Convective Heating Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {1d15d239-3953-4f25-892d-f1986e25c9ae}, !- Handle
  ducts_rad,                              !- Name
  furnace airloop_0 RetCondToRP,          !- Output Variable or Output Meter Index Key Name
  Other Equipment Radiant Heating Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {4ebe8268-53a9-47fb-98ac-28ba5da54e11}, !- Handle
  ducts_conv_1,                           !- Name
  furnace airloop_0 RetLatLkToRP,         !- Output Variable or Output Meter Index Key Name
  Other Equipment Convective Heating Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {cc844026-5609-48e6-8918-3bbec033be94}, !- Handle
  ducts_rad_1,                            !- Name
  furnace airloop_0 RetLatLkToRP,         !- Output Variable or Output Meter Index Key Name
  Other Equipment Radiant Heating Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {ddb8e400-4807-4a01-9291-b6bee20fe104}, !- Handle
  ducts_conv_2,                           !- Name
  furnace airloop_0 RetSensLkToRP,        !- Output Variable or Output Meter Index Key Name
  Other Equipment Convective Heating Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {3702194d-2ecb-45ec-a8cf-823c08cf3d4d}, !- Handle
  ducts_rad_2,                            !- Name
  furnace airloop_0 RetSensLkToRP,        !- Output Variable or Output Meter Index Key Name
  Other Equipment Radiant Heating Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {c8023b3c-fd49-4601-b89c-f5b5356a48d3}, !- Handle
  ducts_conv_3,                           !- Name
  furnace airloop_0 SupCondToLv,          !- Output Variable or Output Meter Index Key Name
  Other Equipment Convective Heating Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {13b72312-c277-4767-a5c0-35be59e1e953}, !- Handle
  ducts_rad_3,                            !- Name
  furnace airloop_0 SupCondToLv,          !- Output Variable or Output Meter Index Key Name
  Other Equipment Radiant Heating Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {189ee065-3b06-439a-b8c4-0b2588c1e210}, !- Handle
  ducts_conv_4,                           !- Name
  furnace airloop_0 SupLatLkToCond,       !- Output Variable or Output Meter Index Key Name
  Other Equipment Convective Heating Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {72779abd-2a4c-4081-9e89-4506b1e4c595}, !- Handle
  ducts_rad_4,                            !- Name
  furnace airloop_0 SupLatLkToCond,       !- Output Variable or Output Meter Index Key Name
  Other Equipment Radiant Heating Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {b29846b5-6e0d-4739-9201-9c17088ac1f7}, !- Handle
  ducts_conv_5,                           !- Name
  furnace airloop_0 SupSensLkToCond,      !- Output Variable or Output Meter Index Key Name
  Other Equipment Convective Heating Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {93c4ff83-1d32-4c91-8457-e4c9a52eed15}, !- Handle
  ducts_rad_5,                            !- Name
  furnace airloop_0 SupSensLkToCond,      !- Output Variable or Output Meter Index Key Name
  Other Equipment Radiant Heating Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {c6b81389-2d7f-41ef-91c1-ad9d843f1e57}, !- Handle
  ig_lgt_conv,                            !- Name
  interior lighting,                      !- Output Variable or Output Meter Index Key Name
  Lights Convective Heating Energy;       !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {82c5e8c8-30c5-4afa-a089-59381d8754ed}, !- Handle
  ig_lgt_rad,                             !- Name
  interior lighting,                      !- Output Variable or Output Meter Index Key Name
  Lights Radiant Heating Energy;          !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {fb77ca4e-b530-435c-8bcb-30000056c807}, !- Handle
  ig_lgt_vis,                             !- Name
  interior lighting,                      !- Output Variable or Output Meter Index Key Name
  Lights Visible Radiation Heating Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {f7a4705f-b32a-41f7-a90e-b8f084af9c24}, !- Handle
  ig_ee_conv,                             !- Name
  ceiling fan,                            !- Output Variable or Output Meter Index Key Name
  Electric Equipment Convective Heating Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {62f8af20-696d-4bf5-821d-6aef81abcbf6}, !- Handle
  ig_ee_rad,                              !- Name
  ceiling fan,                            !- Output Variable or Output Meter Index Key Name
  Electric Equipment Radiant Heating Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {13bca898-191d-4046-8365-4031d0a85d46}, !- Handle
  ig_ee_conv_1,                           !- Name
  clothes dryer,                          !- Output Variable or Output Meter Index Key Name
  Electric Equipment Convective Heating Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {b4e2422b-1cda-4064-b93c-6be016bd7b94}, !- Handle
  ig_ee_rad_1,                            !- Name
  clothes dryer,                          !- Output Variable or Output Meter Index Key Name
  Electric Equipment Radiant Heating Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {0a65dc02-2297-442a-8979-247bb7066643}, !- Handle
  ig_ee_conv_2,                           !- Name
  clothes washer,                         !- Output Variable or Output Meter Index Key Name
  Electric Equipment Convective Heating Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {420d5f85-57c9-4341-8d5f-a04837f43bbd}, !- Handle
  ig_ee_rad_2,                            !- Name
  clothes washer,                         !- Output Variable or Output Meter Index Key Name
  Electric Equipment Radiant Heating Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {7c7357e4-4d0b-45c8-94ea-79509e57c328}, !- Handle
  ig_ee_conv_3,                           !- Name
  cooking range,                          !- Output Variable or Output Meter Index Key Name
  Electric Equipment Convective Heating Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {3bd699f9-da4b-4ece-9c32-9924da409b68}, !- Handle
  ig_ee_rad_3,                            !- Name
  cooking range,                          !- Output Variable or Output Meter Index Key Name
  Electric Equipment Radiant Heating Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {65371d18-9aa3-4818-81b1-8beab6190389}, !- Handle
  ig_ee_conv_4,                           !- Name
  dishwasher,                             !- Output Variable or Output Meter Index Key Name
  Electric Equipment Convective Heating Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {d7446531-b4d3-46d0-97bc-ac7e50a3865c}, !- Handle
  ig_ee_rad_4,                            !- Name
  dishwasher,                             !- Output Variable or Output Meter Index Key Name
  Electric Equipment Radiant Heating Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {bf219fe5-402c-4691-bd51-b2f5a37218ed}, !- Handle
  ig_ee_conv_5,                           !- Name
  fridge,                                 !- Output Variable or Output Meter Index Key Name
  Electric Equipment Convective Heating Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {a3af4a7a-b865-4c5b-9bf8-63dc54620b49}, !- Handle
  ig_ee_rad_5,                            !- Name
  fridge,                                 !- Output Variable or Output Meter Index Key Name
  Electric Equipment Radiant Heating Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {9945390c-7d12-4ac4-b84d-60e3d906db41}, !- Handle
  ig_ee_conv_6,                           !- Name
  misc plug loads,                        !- Output Variable or Output Meter Index Key Name
  Electric Equipment Convective Heating Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {0445d7cb-a9c2-4ec8-bd40-a161789e10fe}, !- Handle
  ig_ee_rad_6,                            !- Name
  misc plug loads,                        !- Output Variable or Output Meter Index Key Name
  Electric Equipment Radiant Heating Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {6a731d14-aa62-40e1-8ef9-4a3d6d48c5ec}, !- Handle
  ig_ee_conv_7,                           !- Name
  misc tv,                                !- Output Variable or Output Meter Index Key Name
  Electric Equipment Convective Heating Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {566b14c0-8b81-4937-ab8e-01e115ab668e}, !- Handle
  ig_ee_rad_7,                            !- Name
  misc tv,                                !- Output Variable or Output Meter Index Key Name
  Electric Equipment Radiant Heating Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {52c9bc09-9a83-456c-90cd-3241946ef1f3}, !- Handle
  ig_ee_conv_8,                           !- Name
  whole house fan,                        !- Output Variable or Output Meter Index Key Name
  Electric Equipment Convective Heating Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {c5c972b2-7625-4aff-856c-cfe40357365e}, !- Handle
  ig_ee_rad_8,                            !- Name
  whole house fan,                        !- Output Variable or Output Meter Index Key Name
  Electric Equipment Radiant Heating Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {4da05455-30ca-4bdd-b3f7-6b212e178ca6}, !- Handle
  ig_oe_conv,                             !- Name
  clothes dryer 1,                        !- Output Variable or Output Meter Index Key Name
  Other Equipment Convective Heating Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {bcffa684-b43d-4e4b-a7f8-199115baa0e6}, !- Handle
  ig_oe_rad,                              !- Name
  clothes dryer 1,                        !- Output Variable or Output Meter Index Key Name
  Other Equipment Radiant Heating Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {1c52b36a-591f-480c-b43f-438061dbec95}, !- Handle
  ig_oe_conv_1,                           !- Name
  cooking range 1,                        !- Output Variable or Output Meter Index Key Name
  Other Equipment Convective Heating Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {7408c336-dc24-45c6-9294-e739fb727d95}, !- Handle
  ig_oe_rad_1,                            !- Name
  cooking range 1,                        !- Output Variable or Output Meter Index Key Name
  Other Equipment Radiant Heating Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {0262b152-3884-4da7-8312-6dad474a59e9}, !- Handle
  ig_oe_conv_2,                           !- Name
  general water use latent,               !- Output Variable or Output Meter Index Key Name
  Other Equipment Convective Heating Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {0124fd34-c49b-45b0-9b0a-e9474f210590}, !- Handle
  ig_oe_rad_2,                            !- Name
  general water use latent,               !- Output Variable or Output Meter Index Key Name
  Other Equipment Radiant Heating Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {408399e8-9007-407e-8ac7-6322a338283a}, !- Handle
  ig_oe_conv_3,                           !- Name
  general water use sensible,             !- Output Variable or Output Meter Index Key Name
  Other Equipment Convective Heating Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {00f0028f-530a-4b98-a7b5-b97ecf733b29}, !- Handle
  ig_oe_rad_3,                            !- Name
  general water use sensible,             !- Output Variable or Output Meter Index Key Name
  Other Equipment Radiant Heating Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {fbb98e35-300e-4b83-8fbe-1869380f5d78}, !- Handle
  ig_ppl_conv,                            !- Name
  occupants,                              !- Output Variable or Output Meter Index Key Name
  People Convective Heating Energy;       !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {9bf4d7f5-439d-4c90-b21a-843c2b94aa5a}, !- Handle
  ig_ppl_rad,                             !- Name
  occupants,                              !- Output Variable or Output Meter Index Key Name
  People Radiant Heating Energy;          !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {3126f035-c6f9-4bb0-8bf2-3f50c69dd6f9}, !- Handle
  tin_s_1,                                !- Name
  conditioned space,                      !- Output Variable or Output Meter Index Key Name
  Zone Mean Air Temperature;              !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {82ec0114-e829-4b22-abe4-8e2a35abdf19}, !- Handle
  htg_sp_s_1,                             !- Name
  heating setpoint,                       !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {4ea886ad-89da-4b40-8a31-6abbeda44570}, !- Handle
  clg_sp_s_1,                             !- Name
  cooling setpoint,                       !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:ProgramCallingManager,
  {735803e2-84dc-43c9-8c7b-2169406c66e8}, !- Handle
  component_loads_program_calling_manager, !- Name
  EndOfZoneTimestepAfterZoneReporting,    !- EnergyPlus Model Calling Point
  {70831432-ab3c-40ea-9fe9-fb03a433c596}; !- Program Name 1

OS:AdditionalProperties,
  {acd7193e-b692-4d74-90dd-58f4d40e3bff}, !- Handle
  {a27a33fc-8af6-455c-8a4c-bd6a4c01cd28}; !- Object Name

OS:AdditionalProperties,
  {980c89d1-f72e-42ae-b809-a4506e974262}, !- Handle
  {18319ef1-11aa-45cf-a4e5-fbd60710db22}; !- Object Name

OS:AdditionalProperties,
  {76ebcea6-aadf-4ef0-9378-09d22705e50f}, !- Handle
  {9b1fd6b2-f6b2-4abf-956f-4da621d19ead}; !- Object Name

OS:AdditionalProperties,
  {bb9e7485-fbe3-465a-aad8-31f09f712cc5}, !- Handle
  {bb3e9a17-ff3a-4abe-8cee-6d97e216b614}; !- Object Name

OS:AdditionalProperties,
  {03073cac-e130-4bb1-98e5-41bc1bb7b263}, !- Handle
  {ad4a294e-89b3-449c-bb07-fab2a38ae6af}; !- Object Name

OS:AdditionalProperties,
  {55261069-a310-41ca-95f8-d662fce2fcdb}, !- Handle
  {952a8b32-8c78-4592-a2b3-1a7624854804}; !- Object Name

OS:AdditionalProperties,
  {1665ca2a-6595-4b47-9981-4ba43956ae21}, !- Handle
  {de38a614-6685-4aab-a100-a9ea05aa2c51}; !- Object Name

OS:AdditionalProperties,
  {9955082a-c683-42f5-b9eb-dfdc1a06a0c4}, !- Handle
  {b523a7b7-3ca4-4008-806c-a09d48cb5df7}; !- Object Name

OS:AdditionalProperties,
  {10afb0be-bf7c-487f-be2b-a74e29ef0a1f}, !- Handle
  {cdda03c1-11d6-4dd1-a5d5-a9621fa2f165}; !- Object Name

OS:AdditionalProperties,
  {335af84d-299c-4d2e-92aa-3f70a8bb4b7e}, !- Handle
  {db6a20aa-606d-4b94-b332-8ca3d36da804}; !- Object Name

OS:AdditionalProperties,
  {c707b081-3245-4a3f-add7-4f38bbadbef4}, !- Handle
  {f773afe8-2e3b-432f-9dc7-146d733c8883}; !- Object Name

OS:AdditionalProperties,
  {fbd9a72d-5033-4358-9d23-7d592b4aab54}, !- Handle
  {880bab35-4cec-44f5-a1cb-096872cef3dc}; !- Object Name

OS:AdditionalProperties,
  {167d0027-f1cf-4cbe-ac59-cf983b6b2a73}, !- Handle
  {6e3d0866-50c9-408d-9c23-f38b2612900b}; !- Object Name

OS:AdditionalProperties,
  {81c65f9d-719d-4bc4-bf5a-d7324d6a26e7}, !- Handle
  {b7669177-d8be-49f6-8e95-c0a9ee406acd}; !- Object Name

OS:AdditionalProperties,
  {2b14077d-9ca4-4e16-9685-e107d4493402}, !- Handle
  {b3adeec5-ff4d-47f7-bf3a-6418c0a99699}; !- Object Name

OS:AdditionalProperties,
  {9096c0e4-9c08-403e-8ff5-c78eaa21f2fc}, !- Handle
  {03c5533c-2f43-426f-aed8-f9f93368c054}; !- Object Name

OS:EnergyManagementSystem:Program,
  {8c18f84c-98ea-439e-ba5a-1d96ee34c067}, !- Handle
  total_airflows_program,                 !- Name
  Set total_infil_flow_rate = 0,          !- Program Line 1
  Set total_mechvent_flow_rate = 0,       !- Program Line 2
  Set total_natvent_flow_rate = 0,        !- Program Line 3
  Set total_whf_flow_rate = 0,            !- Program Line 4
  Set total_infil_flow_rate = total_infil_flow_rate + (infil_program_Qinf * 1), !- Program Line 5
  Set total_mechvent_flow_rate = total_mechvent_flow_rate + (infil_program_Qfan * 1), !- Program Line 6
  Set total_natvent_flow_rate = total_natvent_flow_rate + (natural_vent_program_Qnv * 1), !- Program Line 7
  Set total_whf_flow_rate = total_whf_flow_rate + (natural_vent_program_Qwhf * 1); !- Program Line 8

OS:AdditionalProperties,
  {8a5c5577-d417-4d59-aa7e-fe9109ed65be}, !- Handle
  {8c18f84c-98ea-439e-ba5a-1d96ee34c067}, !- Object Name
  ObjectType,                             !- Feature Name 1
  String,                                 !- Feature Data Type 1
  total airflows program;                 !- Feature Value 1

OS:EnergyManagementSystem:ProgramCallingManager,
  {ad6e016b-12d8-4ae2-85ab-dd2421721977}, !- Handle
  total_airflows_program_calling_manager, !- Name
  EndOfZoneTimestepAfterZoneReporting,    !- EnergyPlus Model Calling Point
  {8c18f84c-98ea-439e-ba5a-1d96ee34c067}; !- Program Name 1

OS:Output:JSON,
  {be1d0ca9-a918-4d63-bacd-635961078b2f}, !- Handle
  TimeSeriesAndTabular,                   !- Option Type
  No,                                     !- Output JSON
  No,                                     !- Output CBOR
  Yes;                                    !- Output MessagePack

OS:OutputControl:Files,
  {05dcaa79-ae95-4369-87c9-78cfb8d8d837}, !- Handle
  No,                                     !- Output CSV
  No,                                     !- Output MTR
  No,                                     !- Output ESO
  No,                                     !- Output EIO
  No,                                     !- Output Tabular
  No,                                     !- Output SQLite
  Yes,                                    !- Output JSON
  No,                                     !- Output AUDIT
  Yes,                                    !- Output Space Sizing
  Yes,                                    !- Output Zone Sizing
  Yes,                                    !- Output System Sizing
  Yes,                                    !- Output DXF
  No,                                     !- Output BND
  No,                                     !- Output RDD
  No,                                     !- Output MDD
  No,                                     !- Output MTD
  No,                                     !- Output SHD
  Yes,                                    !- Output DFS
  Yes,                                    !- Output GLHE
  Yes,                                    !- Output DelightIn
  Yes,                                    !- Output DelightELdmp
  Yes,                                    !- Output DelightDFdmp
  Yes,                                    !- Output EDD
  Yes,                                    !- Output DBG
  No,                                     !- Output PerfLog
  Yes,                                    !- Output SLN
  Yes,                                    !- Output SCI
  Yes,                                    !- Output WRL
  Yes,                                    !- Output Screen
  Yes,                                    !- Output ExtShd
  Yes;                                    !- Output Tarcog

OS:Building,
  {7a633304-45f8-44f8-859f-470d04f8db45}, !- Handle
  Building 1,                             !- Name
  ,                                       !- Building Sector Type
  ,                                       !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ;                                       !- Default Schedule Set Name

OS:AdditionalProperties,
  {1115309b-f625-4349-9c98-1078791859b1}, !- Handle
  {7a633304-45f8-44f8-859f-470d04f8db45}, !- Object Name
  hpxml_path,                             !- Feature Name 1
  String,                                 !- Feature Data Type 1
  /var/simdata/openstudio/run/home.xml,   !- Feature Value 1
  hpxml_defaults_path,                    !- Feature Name 2
  String,                                 !- Feature Data Type 2
  /var/simdata/openstudio/run/in.xml,     !- Feature Value 2
  building_id,                            !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  emissions_scenario_names,               !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ["AER_HighRECost_Avg"&#44 "AER_HighRECostLowNGPrice_Avg"&#44 "AER_LowRECost_Avg"&#44 "AER_LowRECostHighNGPrice_Avg"&#44 "AER_MidCase_Avg"&#44 "LRMER_HighRECost_15"&#44 "LRMER_HighRECost_25"&#44 "LRMER_HighRECostLowNGPrice_15"&#44 "LRMER_HighRECostLowNGPrice_25"&#44 "LRMER_LowRECost_15"&#44 "LRMER_LowRECost_25"&#44 "LRMER_LowRECostHighNGPrice_15"&#44 "LRMER_LowRECostHighNGPrice_25"&#44 "LRMER_MidCase_15"&#44 "LRMER_MidCase_25"], !- Feature Value 4
  emissions_scenario_types,               !- Feature Name 5
  String,                                 !- Feature Data Type 5
  ["CO2e"&#44 "CO2e"&#44 "CO2e"&#44 "CO2e"&#44 "CO2e"&#44 "CO2e"&#44 "CO2e"&#44 "CO2e"&#44 "CO2e"&#44 "CO2e"&#44 "CO2e"&#44 "CO2e"&#44 "CO2e"&#44 "CO2e"&#44 "CO2e"], !- Feature Value 5
  heated_zones,                           !- Feature Name 6
  String,                                 !- Feature Data Type 6
  ["conditioned space"],                  !- Feature Value 6
  cooled_zones,                           !- Feature Name 7
  String,                                 !- Feature Data Type 7
  [],                                     !- Feature Value 7
  is_southern_hemisphere,                 !- Feature Name 8
  Boolean,                                !- Feature Data Type 8
  false;                                  !- Feature Value 8

OS:Meter:Custom,
  {6bcbbd0f-1d0c-449d-a19d-4a3da3bc0e52}, !- Handle
  Electricity:Total,                      !- Name
  Electricity,                            !- Fuel Type
  ,                                       !- Key Name 1
  Electricity:Facility;                   !- Output Variable or Meter Name 1

OS:Meter:CustomDecrement,
  {4726c443-f5bf-46c6-9dc5-8b99486d9642}, !- Handle
  Electricity:Net,                        !- Name
  Electricity,                            !- Fuel Type
  Electricity:Facility,                   !- Source Meter Name
  ,                                       !- Key Name 1
  Photovoltaic:ElectricityProduced,       !- Output Variable or Meter Name 1
  ,                                       !- Key Name 2
  PowerConversion:ElectricityProduced;    !- Output Variable or Meter Name 2

OS:Meter:Custom,
  {591a1370-abd0-4e16-97a3-ed7f86e5c65d}, !- Handle
  Electricity:PV,                         !- Name
  Electricity,                            !- Fuel Type
  ,                                       !- Key Name 1
  Photovoltaic:ElectricityProduced,       !- Output Variable or Meter Name 1
  ,                                       !- Key Name 2
  PowerConversion:ElectricityProduced;    !- Output Variable or Meter Name 2

