
OS:Version,
  {81397893-86ab-43ed-b889-4cd4833ccf75}, !- Handle
  3.9.0;                                  !- Version Identifier

OS:SimulationControl,
  {15fbfabf-c8ca-490c-a774-f4033dc10753}, !- Handle
  ,                                       !- Do Zone Sizing Calculation
  ,                                       !- Do System Sizing Calculation
  ,                                       !- Do Plant Sizing Calculation
  No;                                     !- Run Simulation for Sizing Periods

OS:Timestep,
  {ed022b83-50c3-433e-a67e-c237fd7238d6}, !- Handle
  4;                                      !- Number of Timesteps per Hour

OS:ShadowCalculation,
  {1336882a-0e19-48f0-9734-599e8454a4a2}, !- Handle
  PolygonClipping,                        !- Shading Calculation Method
  ,                                       !- Shading Calculation Update Frequency Method
  20,                                     !- Shading Calculation Update Frequency
  200,                                    !- Maximum Figures in Shadow Overlap Calculations
  ,                                       !- Polygon Clipping Algorithm
  512,                                    !- Pixel Counting Resolution
  ,                                       !- Sky Diffuse Modeling Algorithm
  No,                                     !- Output External Shading Calculation Results
  No,                                     !- Disable Self-Shading Within Shading Zone Groups
  No;                                     !- Disable Self-Shading From Shading Zone Groups to Other Zones

OS:SurfaceConvectionAlgorithm:Outside,
  {febb074f-717e-4d2c-99a3-7c64605de5e2}, !- Handle
  DOE-2;                                  !- Algorithm

OS:SurfaceConvectionAlgorithm:Inside,
  {bfb4bda5-eca5-4e00-9ffa-6c6706ac3b80}, !- Handle
  TARP;                                   !- Algorithm

OS:ZoneCapacitanceMultiplier:ResearchSpecial,
  {485472b4-0433-4686-b5b7-d4877808887c}, !- Handle
  7,                                      !- Temperature Capacity Multiplier
  15,                                     !- Humidity Capacity Multiplier
  ;                                       !- Carbon Dioxide Capacity Multiplier

OS:ConvergenceLimits,
  {b8e464e1-e1b2-4c8e-b901-c08d3f5cdfad}, !- Handle
  0;                                      !- Minimum System Timestep {minutes}

OS:RunPeriod,
  {1b8603ce-27b1-400c-bd67-362264bbfe7b}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:PerformancePrecisionTradeoffs,
  {c72d3df7-e111-4d5d-820d-9e1062fbee75}, !- Handle
  ,                                       !- Use Coil Direct Solutions
  CarrollMRT;                             !- Zone Radiant Exchange Algorithm

OS:WeatherFile,
  {8f6b2f80-e2a0-4189-a115-553617effc1b}, !- Handle
  Renton Muni,                            !- City
  WA,                                     !- State Province Region
  USA,                                    !- Country
  customized weather file,                !- Data Source
  727934,                                 !- WMO Number
  47.49,                                  !- Latitude {deg}
  -122.21,                                !- Longitude {deg}
  -8,                                     !- Time Zone {hr}
  9,                                      !- Elevation {m}
  /weather/G5300330.epw,                  !- Url
  B63EE45A,                               !- Checksum
  2018,                                   !- Start Date Actual Year
  Monday;                                 !- Start Day of Week

OS:YearDescription,
  {59af6d25-eb59-4108-85a4-44920255f489}, !- Handle
  2018,                                   !- Calendar Year
  ,                                       !- Day of Week for Start Day
  ;                                       !- Is Leap Year

OS:Site,
  {355b8d49-5e56-4b5d-a9bd-134eed95bc38}, !- Handle
  Renton Muni_WA,                         !- Name
  47.49,                                  !- Latitude {deg}
  -122.21,                                !- Longitude {deg}
  -8,                                     !- Time Zone {hr}
  9,                                      !- Elevation {m}
  Suburbs,                                !- Terrain
  Yes;                                    !- Keep Site Location Information

OS:RunPeriodControl:DaylightSavingTime,
  {441a9408-08b3-4996-8863-a18f0f1bb557}, !- Handle
  Mar 11,                                 !- Start Date
  Nov 4;                                  !- End Date

OS:Site:GroundTemperature:Shallow,
  {433e3419-bef9-4df1-8f4c-f7f5f9b8d3f1}, !- Handle
  9.86948218588496,                       !- January Surface Ground Temperature {C}
  8.64481018209119,                       !- February Surface Ground Temperature {C}
  8.54673405609229,                       !- March Surface Ground Temperature {C}
  9.12790349822362,                       !- April Surface Ground Temperature {C}
  11.4609749553094,                       !- May Surface Ground Temperature {C}
  13.7831779758071,                       !- June Surface Ground Temperature {C}
  15.7964038861824,                       !- July Surface Ground Temperature {C}
  17.071732986123,                        !- August Surface Ground Temperature {C}
  17.1800791980478,                       !- September Surface Ground Temperature {C}
  16.1428133288125,                       !- October Surface Ground Temperature {C}
  14.1809258611464,                       !- November Surface Ground Temperature {C}
  11.9299585708185;                       !- December Surface Ground Temperature {C}

OS:ThermalZone,
  {c48ad086-12af-4500-8503-7432b23acab4}, !- Handle
  conditioned space,                      !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  193.460695916544,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d31b939d-da78-47e0-96ae-a72c8ab5c034}, !- Zone Air Inlet Port List
  {b7bcc5e1-ab88-469d-bd91-f085aa8682d1}, !- Zone Air Exhaust Port List
  {439f4e92-423b-4362-973d-6901bd3cc0ff}, !- Zone Air Node Name
  {25ff5c0f-23fe-47a3-bba4-2f2355290157}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {bfd08f76-7cf4-4fb1-9d75-fe6003bbd68d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {cd69fe47-a29a-42a5-b5fd-ad03169d9094}, !- Handle
  Node 1,                                 !- Name
  {439f4e92-423b-4362-973d-6901bd3cc0ff}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {439f4e92-423b-4362-973d-6901bd3cc0ff}, !- Handle
  {c48ad086-12af-4500-8503-7432b23acab4}, !- Source Object
  11,                                     !- Outlet Port
  {cd69fe47-a29a-42a5-b5fd-ad03169d9094}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d31b939d-da78-47e0-96ae-a72c8ab5c034}, !- Handle
  {c48ad086-12af-4500-8503-7432b23acab4}, !- HVAC Component
  {8441ecd6-9b85-43cb-8c0f-a9c08da761ef}, !- Port 1
  {f04c3872-a749-496f-9837-268f9496d31b}; !- Port 2

OS:PortList,
  {b7bcc5e1-ab88-469d-bd91-f085aa8682d1}, !- Handle
  {c48ad086-12af-4500-8503-7432b23acab4}, !- HVAC Component
  {9eff9325-33cc-43d2-bf83-2f1b89eb5cdd}; !- Port 1

OS:PortList,
  {25ff5c0f-23fe-47a3-bba4-2f2355290157}, !- Handle
  {c48ad086-12af-4500-8503-7432b23acab4}, !- HVAC Component
  {34e1f63d-d269-4383-b278-3995e5caa24c}; !- Port 1

OS:Sizing:Zone,
  {1867aa95-92d2-4daf-b848-ff8de4988438}, !- Handle
  {c48ad086-12af-4500-8503-7432b23acab4}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {79e8b462-af89-42ae-84bb-4ead0e4e144a}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {c48ad086-12af-4500-8503-7432b23acab4}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {dffeca64-a2ed-4753-86af-ec4d7aa64b7b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {19a1a0fa-9dcc-483d-810b-14ae604165f2}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {87702743-e250-46f9-9af4-d36fa6f7a14d}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {07ea4e89-47ec-4227-a03a-f75fbf11af83}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {12929928-ce65-46c5-97dd-e7b1b60706b9}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  {99ce10bd-ab56-45ed-a35d-28069f29103a}, !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {d06edc03-dd98-4be4-aa74-02e06418688a}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  {eb5368d8-e439-4e23-8c11-a0a55dddd816}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  {765f6a17-5c5d-4596-88f1-1b1388cdc5c1}; !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:AdditionalProperties,
  {5b4c8bac-ee7a-4bf3-800e-2152cd2ca791}, !- Handle
  {c48ad086-12af-4500-8503-7432b23acab4}, !- Object Name
  ObjectType,                             !- Feature Name 1
  String,                                 !- Feature Data Type 1
  conditioned space;                      !- Feature Value 1

OS:Space,
  {09d2aeef-b2e9-44fa-af02-261fc89c783c}, !- Handle
  conditioned space 1,                    !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Building Story Name
  {c48ad086-12af-4500-8503-7432b23acab4}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  193.460695916544;                       !- Volume {m3}

OS:Schedule:Ruleset,
  {aaa1b676-885f-4041-8668-ac7e51569947}, !- Handle
  heating setpoint,                       !- Name
  {21d28c65-f4d2-4778-b444-f9efb94fab5b}, !- Schedule Type Limits Name
  {4ba1ef59-58a9-4d07-ab50-46a33f1127a6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4ba1ef59-58a9-4d07-ab50-46a33f1127a6}, !- Handle
  heating setpoint default day,           !- Name
  {21d28c65-f4d2-4778-b444-f9efb94fab5b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {7bcadbd7-c77d-4264-8d68-5d6146f3dff4}, !- Handle
  heating setpoint weekday rule,          !- Name
  {aaa1b676-885f-4041-8668-ac7e51569947}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {3d69704b-97a7-4f4a-adfa-28eb8a071c59}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3d69704b-97a7-4f4a-adfa-28eb8a071c59}, !- Handle
  heating setpoint day,                   !- Name
  {21d28c65-f4d2-4778-b444-f9efb94fab5b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  9.44444444444444,                       !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  12.7777777777778,                       !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  9.44444444444444,                       !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  12.7777777777778,                       !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  9.44444444444444;                       !- Value Until Time 5

OS:Schedule:Rule,
  {878db3ba-06d9-4c0f-a62b-fd3ee7fc55cd}, !- Handle
  heating setpoint weekend rule,          !- Name
  {aaa1b676-885f-4041-8668-ac7e51569947}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {94dd2191-86f5-4a35-b453-7c61869c49aa}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {94dd2191-86f5-4a35-b453-7c61869c49aa}, !- Handle
  heating setpoint day 1,                 !- Name
  {21d28c65-f4d2-4778-b444-f9efb94fab5b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  9.44444444444444,                       !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  12.7777777777778,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  9.44444444444444;                       !- Value Until Time 3

OS:Schedule:Ruleset,
  {62c558fb-2dc0-4238-bef6-c3a1634df44c}, !- Handle
  cooling setpoint,                       !- Name
  {21d28c65-f4d2-4778-b444-f9efb94fab5b}, !- Schedule Type Limits Name
  {c7880b25-a13c-4c7c-a49f-90bf993941b5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c7880b25-a13c-4c7c-a49f-90bf993941b5}, !- Handle
  cooling setpoint default day,           !- Name
  {21d28c65-f4d2-4778-b444-f9efb94fab5b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {715bd27f-a20b-45bc-a98e-25eba442855e}, !- Handle
  cooling setpoint allday rule,           !- Name
  {62c558fb-2dc0-4238-bef6-c3a1634df44c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {6ec586a0-835a-4aa0-a3cc-c669067558e5}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6ec586a0-835a-4aa0-a3cc-c669067558e5}, !- Handle
  cooling setpoint day,                   !- Name
  {21d28c65-f4d2-4778-b444-f9efb94fab5b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  3,                                      !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111,                       !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  22.2222222222222,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  21.1111111111111;                       !- Value Until Time 3

OS:ThermostatSetpoint:DualSetpoint,
  {bfd08f76-7cf4-4fb1-9d75-fe6003bbd68d}, !- Handle
  conditioned space temperature setpoint, !- Name
  {aaa1b676-885f-4041-8668-ac7e51569947}, !- Heating Setpoint Temperature Schedule Name
  {62c558fb-2dc0-4238-bef6-c3a1634df44c}, !- Cooling Setpoint Temperature Schedule Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

OS:ScheduleTypeLimits,
  {21d28c65-f4d2-4778-b444-f9efb94fab5b}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Surface,
  {5f3c669e-92fa-43d5-b256-eaab5ee9f891}, !- Handle
  Wall1,                                  !- Name
  Wall,                                   !- Surface Type
  {0377e26b-f639-4412-bc47-13d5f8012de3}, !- Construction Name
  {09d2aeef-b2e9-44fa-af02-261fc89c783c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.4385952, -3.44702438918919, 3.6576,  !- X,Y,Z Vertex 1 {m}
  -6.4385952, -3.44702438918919, 6.096,   !- X,Y,Z Vertex 2 {m}
  -6.4385952, 1.20117561081081, 6.096,    !- X,Y,Z Vertex 3 {m}
  -6.4385952, 1.20117561081081, 3.6576;   !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {cfd825af-2b67-4add-bba7-4664ccd9fd04}, !- Handle
  {5f3c669e-92fa-43d5-b256-eaab5ee9f891}, !- Object Name
  Length,                                 !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  15.250000000000002,                     !- Feature Value 1
  Azimuth,                                !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  270,                                    !- Feature Value 2
  Tilt,                                   !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  90,                                     !- Feature Value 3
  SurfaceType,                            !- Feature Name 4
  String,                                 !- Feature Data Type 4
  Wall;                                   !- Feature Value 4

OS:Material,
  {1aab0712-2391-44c3-b129-3e867f78a380}, !- Handle
  wood siding,                            !- Name
  Rough,                                  !- Roughness
  0.0254,                                 !- Thickness {m}
  0.1024175,                              !- Conductivity {W/m-K}
  544.68,                                 !- Density {kg/m3}
  1172.36,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.85,                                   !- Solar Absorptance
  0.85;                                   !- Visible Absorptance

OS:Material,
  {7f83f49d-ecbc-4925-9758-1fdc66daf9ab}, !- Handle
  wall rigid ins,                         !- Name
  Rough,                                  !- Roughness
  0.051816,                               !- Thickness {m}
  0.029427,                               !- Conductivity {W/m-K}
  32.04,                                  !- Density {kg/m3}
  1214.23,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {e33fd69f-697e-47bc-8e18-4e6c83afcd30}, !- Handle
  osb sheathing 0.5 in.,                  !- Name
  Rough,                                  !- Roughness
  0.0127,                                 !- Thickness {m}
  0.1154577,                              !- Conductivity {W/m-K}
  512.64,                                 !- Density {kg/m3}
  1214.23,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {6cb10b96-210b-4102-b4da-310fea94923a}, !- Handle
  wall stud and cavity,                   !- Name
  Rough,                                  !- Roughness
  0.1397,                                 !- Thickness {m}
  0.230639130516631,                      !- Conductivity {W/m-K}
  139.0536,                               !- Density {kg/m3}
  1170.23755760369,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {88aa4a14-d334-4faf-98f0-c0e8f07622b4}, !- Handle
  gypsum board,                           !- Name
  Rough,                                  !- Roughness
  0.0127,                                 !- Thickness {m}
  0.1602906,                              !- Conductivity {W/m-K}
  801,                                    !- Density {kg/m3}
  837.4,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:Construction,
  {0377e26b-f639-4412-bc47-13d5f8012de3}, !- Handle
  Wall1 construction,                     !- Name
  ,                                       !- Surface Rendering Name
  {1aab0712-2391-44c3-b129-3e867f78a380}, !- Layer 1
  {7f83f49d-ecbc-4925-9758-1fdc66daf9ab}, !- Layer 2
  {e33fd69f-697e-47bc-8e18-4e6c83afcd30}, !- Layer 3
  {6cb10b96-210b-4102-b4da-310fea94923a}, !- Layer 4
  {88aa4a14-d334-4faf-98f0-c0e8f07622b4}; !- Layer 5

OS:Surface,
  {50dbdca6-fbfe-4a52-9d1d-ff38d34ab7cf}, !- Handle
  Wall2,                                  !- Name
  Wall,                                   !- Surface Type
  {e07cc9fc-26fb-4de3-9afc-a330b0166be4}, !- Construction Name
  {09d2aeef-b2e9-44fa-af02-261fc89c783c}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.5095648, 6.4385952, 3.6576,          !- X,Y,Z Vertex 1 {m}
  -5.5095648, 6.4385952, 6.096,           !- X,Y,Z Vertex 2 {m}
  6.4385952, 6.4385952, 6.096,            !- X,Y,Z Vertex 3 {m}
  6.4385952, 6.4385952, 3.6576;           !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {2afca45b-01d2-413e-8cfc-445f012fd4b8}, !- Handle
  {50dbdca6-fbfe-4a52-9d1d-ff38d34ab7cf}, !- Object Name
  Length,                                 !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  39.200000000000003,                     !- Feature Value 1
  Azimuth,                                !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  0,                                      !- Feature Value 2
  Tilt,                                   !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  90,                                     !- Feature Value 3
  SurfaceType,                            !- Feature Name 4
  String,                                 !- Feature Data Type 4
  Wall;                                   !- Feature Value 4

OS:Material,
  {9c8235b9-5109-4244-b83b-932b4a03c840}, !- Handle
  osb sheathing 0.5 in. 1,                !- Name
  Rough,                                  !- Roughness
  0.0127,                                 !- Thickness {m}
  0.1154577,                              !- Conductivity {W/m-K}
  512.64,                                 !- Density {kg/m3}
  1214.23;                                !- Specific Heat {J/kg-K}

OS:Material,
  {f8af7c46-461a-49a4-b8a0-9147a093bc88}, !- Handle
  wall stud and cavity 1,                 !- Name
  Rough,                                  !- Roughness
  0.1397,                                 !- Thickness {m}
  0.506836069164873,                      !- Conductivity {W/m-K}
  139.0536,                               !- Density {kg/m3}
  1170.23755760369,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {e07cc9fc-26fb-4de3-9afc-a330b0166be4}, !- Handle
  Wall2 construction,                     !- Name
  ,                                       !- Surface Rendering Name
  {9c8235b9-5109-4244-b83b-932b4a03c840}, !- Layer 1
  {f8af7c46-461a-49a4-b8a0-9147a093bc88}, !- Layer 2
  {88aa4a14-d334-4faf-98f0-c0e8f07622b4}; !- Layer 3

OS:Surface,
  {904ba063-8553-4240-a755-c9a06a99f3fa}, !- Handle
  Wall3,                                  !- Name
  Wall,                                   !- Surface Type
  {07dd2472-0229-44f9-9e64-8b085db8c003}, !- Construction Name
  {09d2aeef-b2e9-44fa-af02-261fc89c783c}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.4385952, 0.202234799999999, 3.6576,   !- X,Y,Z Vertex 1 {m}
  6.4385952, 0.202234799999999, 6.096,    !- X,Y,Z Vertex 2 {m}
  6.4385952, -6.4385952, 6.096,           !- X,Y,Z Vertex 3 {m}
  6.4385952, -6.4385952, 3.6576;          !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {727b22fa-fc9f-4c3d-9e48-3451ffe5674a}, !- Handle
  {904ba063-8553-4240-a755-c9a06a99f3fa}, !- Object Name
  Length,                                 !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  21.787500000000001,                     !- Feature Value 1
  Azimuth,                                !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  90,                                     !- Feature Value 2
  Tilt,                                   !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  90,                                     !- Feature Value 3
  SurfaceType,                            !- Feature Name 4
  String,                                 !- Feature Data Type 4
  Wall;                                   !- Feature Value 4

OS:Material,
  {9343b872-f45e-4933-b6c7-6375c129318a}, !- Handle
  osb sheathing 0.5 in. 2,                !- Name
  Rough,                                  !- Roughness
  0.0127,                                 !- Thickness {m}
  0.1154577,                              !- Conductivity {W/m-K}
  512.64,                                 !- Density {kg/m3}
  1214.23;                                !- Specific Heat {J/kg-K}

OS:Construction,
  {07dd2472-0229-44f9-9e64-8b085db8c003}, !- Handle
  Wall3 construction,                     !- Name
  ,                                       !- Surface Rendering Name
  {9343b872-f45e-4933-b6c7-6375c129318a}, !- Layer 1
  {f8af7c46-461a-49a4-b8a0-9147a093bc88}, !- Layer 2
  {88aa4a14-d334-4faf-98f0-c0e8f07622b4}; !- Layer 3

OS:Surface,
  {12b3148e-a8ad-4c25-8496-120dc1d40884}, !- Handle
  Wall4,                                  !- Name
  Wall,                                   !- Surface Type
  {521393a4-ca3c-413a-aad2-131baf3961e2}, !- Construction Name
  {09d2aeef-b2e9-44fa-af02-261fc89c783c}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.5095648, -6.4385952, 3.6576,          !- X,Y,Z Vertex 1 {m}
  5.5095648, -6.4385952, 6.096,           !- X,Y,Z Vertex 2 {m}
  -6.4385952, -6.4385952, 6.096,          !- X,Y,Z Vertex 3 {m}
  -6.4385952, -6.4385952, 3.6576;         !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {7edf3376-5989-46f8-8e1e-698453773b60}, !- Handle
  {12b3148e-a8ad-4c25-8496-120dc1d40884}, !- Object Name
  Length,                                 !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  39.200000000000003,                     !- Feature Value 1
  Azimuth,                                !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  180,                                    !- Feature Value 2
  Tilt,                                   !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  90,                                     !- Feature Value 3
  SurfaceType,                            !- Feature Name 4
  String,                                 !- Feature Data Type 4
  Wall;                                   !- Feature Value 4

OS:Material,
  {d7e5fa3b-bb76-4255-ab34-d5409551e1f4}, !- Handle
  osb sheathing 0.5 in. 3,                !- Name
  Rough,                                  !- Roughness
  0.0127,                                 !- Thickness {m}
  0.1154577,                              !- Conductivity {W/m-K}
  512.64,                                 !- Density {kg/m3}
  1214.23;                                !- Specific Heat {J/kg-K}

OS:Construction,
  {521393a4-ca3c-413a-aad2-131baf3961e2}, !- Handle
  Wall4 construction,                     !- Name
  ,                                       !- Surface Rendering Name
  {d7e5fa3b-bb76-4255-ab34-d5409551e1f4}, !- Layer 1
  {f8af7c46-461a-49a4-b8a0-9147a093bc88}, !- Layer 2
  {88aa4a14-d334-4faf-98f0-c0e8f07622b4}; !- Layer 3

OS:Surface,
  {b556b680-8ff7-4cfe-ae37-7a683fb965fa}, !- Handle
  Floor1,                                 !- Name
  Floor,                                  !- Surface Type
  {82bd1cb5-0eca-4bd4-9776-a80da83cc150}, !- Construction Name
  {09d2aeef-b2e9-44fa-af02-261fc89c783c}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.45362762700251, -4.45362762700251, 3.6576, !- X,Y,Z Vertex 1 {m}
  -4.45362762700251, 4.45362762700251, 3.6576, !- X,Y,Z Vertex 2 {m}
  4.45362762700251, 4.45362762700251, 3.6576, !- X,Y,Z Vertex 3 {m}
  4.45362762700251, -4.45362762700251, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {c01ed394-8d68-4ed7-8d3e-a8b7aebaf60f}, !- Handle
  {b556b680-8ff7-4cfe-ae37-7a683fb965fa}, !- Object Name
  SurfaceType,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Floor,                                  !- Feature Value 1
  Tilt,                                   !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0;                                      !- Feature Value 2

OS:Material,
  {2d71f482-62d1-403d-bcb5-c2e840437d63}, !- Handle
  floor stud and cavity,                  !- Name
  Rough,                                  !- Roughness
  0.0889,                                 !- Thickness {m}
  2.00347222222222,                       !- Conductivity {W/m-K}
  50.32683,                               !- Density {kg/m3}
  1063.80987585548,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {c3ccb58e-473a-4e56-b6e1-46c614266912}, !- Handle
  floor covering,                         !- Name
  Rough,                                  !- Roughness
  0.0127,                                 !- Thickness {m}
  9.015625,                               !- Conductivity {W/m-K}
  54.468,                                 !- Density {kg/m3}
  1339.84,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:Construction,
  {82bd1cb5-0eca-4bd4-9776-a80da83cc150}, !- Handle
  Floor1 construction,                    !- Name
  ,                                       !- Surface Rendering Name
  {2d71f482-62d1-403d-bcb5-c2e840437d63}, !- Layer 1
  {c3ccb58e-473a-4e56-b6e1-46c614266912}; !- Layer 2

OS:Surface,
  {e2ed7d8b-7693-4171-ada6-003b3c6acf59}, !- Handle
  Floor2,                                 !- Name
  RoofCeiling,                            !- Surface Type
  {62d4825a-38f1-42ba-8482-c66e4611f65a}, !- Construction Name
  {09d2aeef-b2e9-44fa-af02-261fc89c783c}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.45362762700251, -4.45362762700251, 3.6576, !- X,Y,Z Vertex 1 {m}
  4.45362762700251, 4.45362762700251, 3.6576, !- X,Y,Z Vertex 2 {m}
  -4.45362762700251, 4.45362762700251, 3.6576, !- X,Y,Z Vertex 3 {m}
  -4.45362762700251, -4.45362762700251, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {f3806735-d9e2-4f29-9b6d-772d696c1f5d}, !- Handle
  {e2ed7d8b-7693-4171-ada6-003b3c6acf59}, !- Object Name
  SurfaceType,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Ceiling,                                !- Feature Value 1
  Tilt,                                   !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0;                                      !- Feature Value 2

OS:Material,
  {d60d00cb-da6c-4703-b65c-ac4825df6721}, !- Handle
  ceiling stud and cavity,                !- Name
  Rough,                                  !- Roughness
  0.0889,                                 !- Thickness {m}
  1.05180714082162,                       !- Conductivity {W/m-K}
  20.9862,                                !- Density {kg/m3}
  1087.66114503817,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {9923b3c7-79d2-4ff0-a167-fec321c88f28}, !- Handle
  gypsum board 1,                         !- Name
  Rough,                                  !- Roughness
  0.00254,                                !- Thickness {m}
  0.1602906,                              !- Conductivity {W/m-K}
  801,                                    !- Density {kg/m3}
  837.4,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:Construction,
  {62d4825a-38f1-42ba-8482-c66e4611f65a}, !- Handle
  Floor2 construction,                    !- Name
  ,                                       !- Surface Rendering Name
  {d60d00cb-da6c-4703-b65c-ac4825df6721}, !- Layer 1
  {9923b3c7-79d2-4ff0-a167-fec321c88f28}; !- Layer 2

OS:Surface,
  {f4c1076c-b47a-4b40-90af-19ef126f354a}, !- Handle
  surface Window1,                        !- Name
  Wall,                                   !- Surface Type
  {ea4a374b-9c3e-4b69-aa3b-f5859dda0938}, !- Construction Name
  {09d2aeef-b2e9-44fa-af02-261fc89c783c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.4385952, 2.12974620423288, 3.65714019342207, !- X,Y,Z Vertex 1 {m}
  -6.4385952, 2.12974620423288, 4.78581980657794, !- X,Y,Z Vertex 2 {m}
  -6.4385952, 6.43905500657794, 4.78581980657794, !- X,Y,Z Vertex 3 {m}
  -6.4385952, 6.43905500657794, 3.65714019342207; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {18680f09-e361-4ef9-9399-5d471991f07a}, !- Handle
  {f4c1076c-b47a-4b40-90af-19ef126f354a}, !- Object Name
  Length,                                 !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  14.135135135135133,                     !- Feature Value 1
  Azimuth,                                !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  270,                                    !- Feature Value 2
  Tilt,                                   !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  90,                                     !- Feature Value 3
  SurfaceType,                            !- Feature Name 4
  String,                                 !- Feature Data Type 4
  Window;                                 !- Feature Value 4

OS:SubSurface,
  {a293c01d-5d39-423d-aec8-2ab58c47bdb9}, !- Handle
  Window1,                                !- Name
  FixedWindow,                            !- Sub Surface Type
  {51376559-b7c8-42c7-adbd-0891ad6b9b11}, !- Construction Name
  {f4c1076c-b47a-4b40-90af-19ef126f354a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -6.4385952, 2.13020601081082, 3.6576,   !- X,Y,Z Vertex 1 {m}
  -6.4385952, 2.13020601081082, 4.78536,  !- X,Y,Z Vertex 2 {m}
  -6.4385952, 6.4385952, 4.78536,         !- X,Y,Z Vertex 3 {m}
  -6.4385952, 6.4385952, 3.6576;          !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {dcc8a7fe-f1db-462c-82d0-13dce13e0852}, !- Handle
  Window1 Shading Surfaces,               !- Name
  Space,                                  !- Shading Surface Type
  {09d2aeef-b2e9-44fa-af02-261fc89c783c}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {a293c01d-5d39-423d-aec8-2ab58c47bdb9}; !- Shaded Object Name

OS:ShadingSurface,
  {bf30b58a-bfb1-4ccb-b74e-ea6bf29245e4}, !- Handle
  Window1 overhangs,                      !- Name
  ,                                       !- Construction Name
  {dcc8a7fe-f1db-462c-82d0-13dce13e0852}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -6.4385952, 1.82540601081082, 5.09016,  !- X,Y,Z Vertex 1 {m}
  -6.4385952, 6.7433952, 5.09016,         !- X,Y,Z Vertex 2 {m}
  -7.0481952, 6.7433952, 5.09016,         !- X,Y,Z Vertex 3 {m}
  -7.0481952, 1.82540601081082, 5.09016;  !- X,Y,Z Vertex 4 {m}

OS:WindowMaterial:SimpleGlazingSystem,
  {0d7c9a6f-c2ed-4ead-b8e4-a8f600a20425}, !- Handle
  WindowMaterial,                         !- Name
  2.15764,                                !- U-Factor {W/m2-K}
  0.44;                                   !- Solar Heat Gain Coefficient

OS:Construction,
  {51376559-b7c8-42c7-adbd-0891ad6b9b11}, !- Handle
  WindowConstruction,                     !- Name
  ,                                       !- Surface Rendering Name
  {0d7c9a6f-c2ed-4ead-b8e4-a8f600a20425}; !- Layer 1

OS:Schedule:Ruleset,
  {a4709c4e-8a44-4e11-8e0b-400819154769}, !- Handle
  trans schedule winter=0.85 summer=0.7,  !- Name
  {4174de4d-ec98-4346-88f2-ea444c63303d}, !- Schedule Type Limits Name
  {20856431-07fe-4002-86ce-346f0a5796b0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {20856431-07fe-4002-86ce-346f0a5796b0}, !- Handle
  trans schedule winter=0.85 summer=0.7 default day, !- Name
  {4174de4d-ec98-4346-88f2-ea444c63303d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {4174de4d-ec98-4346-88f2-ea444c63303d}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Schedule:Rule,
  {ff5178ee-25b2-4a82-b747-5577a050a367}, !- Handle
  trans schedule winter=0.85 summer=0.7 allday rule, !- Name
  {a4709c4e-8a44-4e11-8e0b-400819154769}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {c824d95c-a2b5-4447-bed7-08d80c3e3304}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c824d95c-a2b5-4447-bed7-08d80c3e3304}, !- Handle
  trans schedule winter=0.85 summer=0.7 day, !- Name
  {4174de4d-ec98-4346-88f2-ea444c63303d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.85;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {e69fe6b7-3c58-4193-8a0c-1f0536f18064}, !- Handle
  trans schedule winter=0.85 summer=0.7 allday rule 1, !- Name
  {a4709c4e-8a44-4e11-8e0b-400819154769}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {8f5b878b-2072-40cf-97ae-387ccb5e0237}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {8f5b878b-2072-40cf-97ae-387ccb5e0237}, !- Handle
  trans schedule winter=0.85 summer=0.7 day 1, !- Name
  {4174de4d-ec98-4346-88f2-ea444c63303d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {13fcea19-dde8-4aae-b62e-a904f831179f}, !- Handle
  trans schedule winter=0.85 summer=0.7 allday rule 2, !- Name
  {a4709c4e-8a44-4e11-8e0b-400819154769}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {33069185-9dc2-4a16-a8eb-b0dc0808f116}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {33069185-9dc2-4a16-a8eb-b0dc0808f116}, !- Handle
  trans schedule winter=0.85 summer=0.7 day 2, !- Name
  {4174de4d-ec98-4346-88f2-ea444c63303d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.85;                                   !- Value Until Time 1

OS:SurfaceProperty:IncidentSolarMultiplier,
  {0a6db612-566a-4511-babb-d884d821fcfc}, !- Handle
  {a293c01d-5d39-423d-aec8-2ab58c47bdb9}, !- Surface Name
  1,                                      !- Incident Solar Multiplier {dimensionless}
  {a4709c4e-8a44-4e11-8e0b-400819154769}; !- Incident Solar Multiplier Schedule Name

OS:Material,
  {a69aa93b-49e0-4f85-b3b3-0d99a6c97e18}, !- Handle
  wood siding 1,                          !- Name
  Rough,                                  !- Roughness
  0.0254,                                 !- Thickness {m}
  0.1024175,                              !- Conductivity {W/m-K}
  544.68,                                 !- Density {kg/m3}
  1172.36;                                !- Specific Heat {J/kg-K}

OS:Material,
  {38f9c990-0c6f-46c5-8afa-a65d3ad0f391}, !- Handle
  wall rigid ins 1,                       !- Name
  Rough,                                  !- Roughness
  0.5129784,                              !- Thickness {m}
  0.029427,                               !- Conductivity {W/m-K}
  32.04,                                  !- Density {kg/m3}
  1214.23,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {bc243224-9fe7-48da-8844-3ab5ff5a8c6c}, !- Handle
  wall stud and cavity 2,                 !- Name
  Rough,                                  !- Roughness
  0.0889,                                 !- Thickness {m}
  0.380278417457636,                      !- Conductivity {W/m-K}
  52.34794524,                            !- Density {kg/m3}
  1209.88641434781,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {ea4a374b-9c3e-4b69-aa3b-f5859dda0938}, !- Handle
  AdiabaticWallConstruction,              !- Name
  ,                                       !- Surface Rendering Name
  {a69aa93b-49e0-4f85-b3b3-0d99a6c97e18}, !- Layer 1
  {38f9c990-0c6f-46c5-8afa-a65d3ad0f391}, !- Layer 2
  {bc243224-9fe7-48da-8844-3ab5ff5a8c6c}, !- Layer 3
  {88aa4a14-d334-4faf-98f0-c0e8f07622b4}; !- Layer 4

OS:InternalMass:Definition,
  {af120d51-c29c-4711-80d5-f8dc0f6b3d7b}, !- Handle
  partition wall mass,                    !- Name
  {0b707b40-274a-4148-92bc-82a8d2c050f0}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  79.3392,                                !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {e0ecc999-8bb1-4931-b799-2b1f541d0666}, !- Handle
  partition wall mass,                    !- Name
  {af120d51-c29c-4711-80d5-f8dc0f6b3d7b}, !- Internal Mass Definition Name
  {09d2aeef-b2e9-44fa-af02-261fc89c783c}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:Material,
  {5ed52241-7395-47bd-8b5b-94000454a176}, !- Handle
  wall stud and cavity 3,                 !- Name
  Rough,                                  !- Roughness
  0.0889,                                 !- Thickness {m}
  0.391763531157105,                      !- Conductivity {W/m-K}
  83.034082224,                           !- Density {kg/m3}
  1211.67419087611,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {0b707b40-274a-4148-92bc-82a8d2c050f0}, !- Handle
  PartitionWallConstruction,              !- Name
  ,                                       !- Surface Rendering Name
  {88aa4a14-d334-4faf-98f0-c0e8f07622b4}, !- Layer 1
  {5ed52241-7395-47bd-8b5b-94000454a176}, !- Layer 2
  {88aa4a14-d334-4faf-98f0-c0e8f07622b4}; !- Layer 3

OS:InternalMass:Definition,
  {3caaa963-4849-496a-8664-ede570004da2}, !- Handle
  furniture mass conditioned space 1,     !- Name
  {e05fe097-c7e3-4acf-a322-c7d029997e42}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  31.73568,                               !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {a26d6e38-904d-422e-9ca0-787da0230a50}, !- Handle
  furniture mass conditioned space 1,     !- Name
  {3caaa963-4849-496a-8664-ede570004da2}, !- Internal Mass Definition Name
  {09d2aeef-b2e9-44fa-af02-261fc89c783c}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:Material,
  {df29a36d-6bc5-472c-9e7a-b5395efe6b71}, !- Handle
  furniture material conditioned space 1, !- Name
  Rough,                                  !- Roughness
  0.1524,                                 !- Thickness {m}
  0.1154577,                              !- Conductivity {W/m-K}
  640.8,                                  !- Density {kg/m3}
  1214.23,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:Construction,
  {e05fe097-c7e3-4acf-a322-c7d029997e42}, !- Handle
  furniture construction conditioned space 1, !- Name
  ,                                       !- Surface Rendering Name
  {df29a36d-6bc5-472c-9e7a-b5395efe6b71}; !- Layer 1

OS:ShadingSurface,
  {d0299b16-fc18-4d30-9db0-b4d5dcc0d222}, !- Handle
  Neighbor azimuth 180 distance 12.0,     !- Name
  ,                                       !- Construction Name
  {3526705b-31d1-4121-83f6-4c3b43a20649}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  6.4385952, -10.0961952, 0,              !- X,Y,Z Vertex 1 {m}
  6.4385952, -10.0961952, 6.096,          !- X,Y,Z Vertex 2 {m}
  -6.4385952, -10.0961952, 6.096,         !- X,Y,Z Vertex 3 {m}
  -6.4385952, -10.0961952, 0;             !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {41c479c2-be41-420d-92f4-34a9d4331f25}, !- Handle
  {d0299b16-fc18-4d30-9db0-b4d5dcc0d222}, !- Object Name
  Azimuth,                                !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  180,                                    !- Feature Value 1
  Distance,                               !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  12;                                     !- Feature Value 2

OS:ShadingSurface,
  {b1272f44-a63e-4362-9bf8-ae804cc000dd}, !- Handle
  Neighbor azimuth 0 distance 12.0,       !- Name
  ,                                       !- Construction Name
  {3526705b-31d1-4121-83f6-4c3b43a20649}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -6.4385952, 10.0961952, 0,              !- X,Y,Z Vertex 1 {m}
  -6.4385952, 10.0961952, 6.096,          !- X,Y,Z Vertex 2 {m}
  6.4385952, 10.0961952, 6.096,           !- X,Y,Z Vertex 3 {m}
  6.4385952, 10.0961952, 0;               !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {082c3916-4175-443a-af09-7b169bcf10ef}, !- Handle
  {b1272f44-a63e-4362-9bf8-ae804cc000dd}, !- Object Name
  Azimuth,                                !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  0,                                      !- Feature Value 1
  Distance,                               !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  12;                                     !- Feature Value 2

OS:ShadingSurfaceGroup,
  {3526705b-31d1-4121-83f6-4c3b43a20649}, !- Handle
  neighbors,                              !- Name
  Building;                               !- Shading Surface Type

OS:ZoneHVAC:IdealLoadsAirSystem,
  {dffeca64-a2ed-4753-86af-ec4d7aa64b7b}, !- Handle
  ideal air system,                       !- Name
  ,                                       !- Availability Schedule Name
  {9d1c6b86-931b-4918-9026-85ef72aeee91}, !- Zone Supply Air Node Name
  {f618d0ed-17af-413c-9773-5eb21e12d18b}, !- Zone Exhaust Air Node Name
  50,                                     !- Maximum Heating Supply Air Temperature {C}
  10,                                     !- Minimum Cooling Supply Air Temperature {C}
  0.015,                                  !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.01,                                   !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
  LimitCapacity,                          !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  0,                                      !- Maximum Sensible Heating Capacity {W}
  NoLimit,                                !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  None,                                   !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  None,                                   !- Humidification Control Type
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Demand Controlled Ventilation Type
  ,                                       !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

OS:Node,
  {54fcaa89-b83e-4903-9bc1-d0af7d753baa}, !- Handle
  Node 2,                                 !- Name
  {9eff9325-33cc-43d2-bf83-2f1b89eb5cdd}, !- Inlet Port
  {9d1c6b86-931b-4918-9026-85ef72aeee91}; !- Outlet Port

OS:Connection,
  {9eff9325-33cc-43d2-bf83-2f1b89eb5cdd}, !- Handle
  {b7bcc5e1-ab88-469d-bd91-f085aa8682d1}, !- Source Object
  2,                                      !- Outlet Port
  {54fcaa89-b83e-4903-9bc1-d0af7d753baa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9d1c6b86-931b-4918-9026-85ef72aeee91}, !- Handle
  {54fcaa89-b83e-4903-9bc1-d0af7d753baa}, !- Source Object
  3,                                      !- Outlet Port
  {dffeca64-a2ed-4753-86af-ec4d7aa64b7b}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {bd259343-93df-4f14-8991-66ba4e44cd54}, !- Handle
  Node 3,                                 !- Name
  {f618d0ed-17af-413c-9773-5eb21e12d18b}, !- Inlet Port
  {8441ecd6-9b85-43cb-8c0f-a9c08da761ef}; !- Outlet Port

OS:Connection,
  {8441ecd6-9b85-43cb-8c0f-a9c08da761ef}, !- Handle
  {bd259343-93df-4f14-8991-66ba4e44cd54}, !- Source Object
  3,                                      !- Outlet Port
  {d31b939d-da78-47e0-96ae-a72c8ab5c034}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f618d0ed-17af-413c-9773-5eb21e12d18b}, !- Handle
  {dffeca64-a2ed-4753-86af-ec4d7aa64b7b}, !- Source Object
  4,                                      !- Outlet Port
  {bd259343-93df-4f14-8991-66ba4e44cd54}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {87702743-e250-46f9-9af4-d36fa6f7a14d}, !- Handle
  Sequential Fraction Schedule,           !- Name
  {4174de4d-ec98-4346-88f2-ea444c63303d}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {19a1a0fa-9dcc-483d-810b-14ae604165f2}, !- Handle
  Sequential Fraction Schedule 1,         !- Name
  {4174de4d-ec98-4346-88f2-ea444c63303d}, !- Schedule Type Limits Name
  0.6;                                    !- Value

OS:Curve:Biquadratic,
  {2013822c-96c5-40a6-8c13-3c52b161a1bd}, !- Handle
  Cool-CAP-fT1,                           !- Name
  1.557359706,                            !- Coefficient1 Constant
  -0.0744481692,                          !- Coefficient2 x
  0.00309859668,                          !- Coefficient3 x**2
  0.0014595786,                           !- Coefficient4 y
  -4.1148e-05,                            !- Coefficient5 y**2
  -0.00042671448,                         !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Biquadratic,
  {76303dba-a659-4474-a198-ab35e5789f49}, !- Handle
  Cool-EIR-fT1,                           !- Name
  -0.350447695,                           !- Coefficient1 Constant
  0.116809893,                            !- Coefficient2 x
  -0.00339950844,                         !- Coefficient3 x**2
  -0.001226088,                           !- Coefficient4 y
  0.0006008094,                           !- Coefficient5 y**2
  -0.000466884,                           !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {7090fcb7-efe5-46f6-aef8-3c5043775da1}, !- Handle
  Cool-CAP-fFF1,                          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {58df10e5-8228-450f-bf81-6cd7f6b98b1a}, !- Handle
  Cool-EIR-fFF1,                          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {9c727bd3-b991-4359-b262-5a02f90461c3}, !- Handle
  Cool-PLF-fPLR1,                         !- Name
  0.78,                                   !- Coefficient1 Constant
  0.22,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Schedule:Constant,
  {3cd7e96c-c8f2-4abb-81ad-68230b137c79}, !- Handle
  Always On Discrete,                     !- Name
  {dcae2cf0-8c43-4f6b-aef3-cf6492005dce}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {dcae2cf0-8c43-4f6b-aef3-cf6492005dce}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Coil:Cooling:DX:SingleSpeed,
  {569817c9-5405-4abc-a655-3f97fa9018f2}, !- Handle
  room ac clg coil,                       !- Name
  {3cd7e96c-c8f2-4abb-81ad-68230b137c79}, !- Availability Schedule Name
  711.576558378156,                       !- Rated Total Cooling Capacity {W}
  0.65,                                   !- Rated Sensible Heat Ratio
  2.84365988879978,                       !- Rated COP {W/W}
  0.0297930981943296,                     !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {2013822c-96c5-40a6-8c13-3c52b161a1bd}, !- Total Cooling Capacity Function of Temperature Curve Name
  {7090fcb7-efe5-46f6-aef8-3c5043775da1}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {76303dba-a659-4474-a198-ab35e5789f49}, !- Energy Input Ratio Function of Temperature Curve Name
  {58df10e5-8228-450f-bf81-6cd7f6b98b1a}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {9c727bd3-b991-4359-b262-5a02f90461c3}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  1000,                                   !- Nominal Time for Condensate Removal to Begin {s}
  1.5,                                    !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  3,                                      !- Maximum Cycling Rate {cycles/hr}
  45,                                     !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:AdditionalProperties,
  {acb046e9-5e15-4c7d-bb72-1b6128cf6be7}, !- Handle
  {569817c9-5405-4abc-a655-3f97fa9018f2}, !- Object Name
  HPXML_ID,                               !- Feature Name 1
  String,                                 !- Feature Data Type 1
  CoolingSystem1;                         !- Feature Value 1

OS:Fan:SystemModel,
  {b6d56083-d32f-4295-97fd-883e138c99d9}, !- Handle
  room ac supply fan,                     !- Name
  {3cd7e96c-c8f2-4abb-81ad-68230b137c79}, !- Availability Schedule Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  0.0297326889216,                        !- Design Maximum Air Flow Rate {m3/s}
  Discrete,                               !- Speed Control Method
  0.2,                                    !- Electric Power Minimum Flow Rate Fraction
  500,                                    !- Design Pressure Rise {Pa}
  1,                                      !- Motor Efficiency
  1,                                      !- Motor In Air Stream Fraction
  autosize,                               !- Design Electric Power Consumption {W}
  PowerPerFlow,                           !- Design Power Sizing Method
  1e-06,                                  !- Electric Power Per Unit Flow Rate {W/(m3/s)}
  1.66667,                                !- Electric Power Per Unit Flow Rate Per Unit Pressure {W-s/m3-Pa}
  0.7,                                    !- Fan Total Efficiency
  ,                                       !- Electric Power Function of Flow Fraction Curve Name
  ,                                       !- Night Ventilation Mode Pressure Rise {Pa}
  ,                                       !- Night Ventilation Mode Flow Fraction
  ,                                       !- Motor Loss Zone Name
  0,                                      !- Motor Loss Radiative Fraction
  supply fan,                             !- End-Use Subcategory
  1,                                      !- Speed Flow Fraction 1
  1;                                      !- Speed Electric Power Fraction 1

OS:EnergyManagementSystem:Sensor,
  {5f2797e7-7772-4b4f-8c23-26782eb0d69b}, !- Handle
  room_ac_supply_fan_s,                   !- Name
  room ac supply fan,                     !- Output Variable or Output Meter Index Key Name
  Fan Electricity Energy;                 !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {9248ed1b-6d2f-477e-8073-1cb072194736}, !- Handle
  room_ac_clg_coil_s,                     !- Name
  room ac clg coil,                       !- Output Variable or Output Meter Index Key Name
  Cooling Coil Total Cooling Energy;      !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Program,
  {76eebfd3-db39-436d-9465-3bf81579821e}, !- Handle
  room_ac_supply_fan_disaggregate_program, !- Name
  Set room_ac_supply_fan_clg = 0,         !- Program Line 1
  If room_ac_clg_coil_s > 0,              !- Program Line 2
  Set room_ac_supply_fan_clg = room_ac_supply_fan_s, !- Program Line 3
  EndIf;                                  !- Program Line 4

OS:EnergyManagementSystem:ProgramCallingManager,
  {e33fff56-3c30-44a2-8db7-6ebf4f1c09ab}, !- Handle
  room_ac_supply_fan_disaggregate_program_calling_manager, !- Name
  EndOfSystemTimestepBeforeHVACReporting, !- EnergyPlus Model Calling Point
  {76eebfd3-db39-436d-9465-3bf81579821e}; !- Program Name 1

OS:EnergyManagementSystem:OutputVariable,
  {914f4212-aaa8-4aca-87cc-0347a5b4b6a0}, !- Handle
  room ac supply fan disaggregate clg,    !- Name
  room_ac_supply_fan_clg,                 !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  SystemTimestep,                         !- Update Frequency
  {76eebfd3-db39-436d-9465-3bf81579821e}, !- EMS Program or Subroutine Name
  J;                                      !- Units

OS:AdditionalProperties,
  {a8cf5606-50a8-4e54-831a-cdb6d512c7da}, !- Handle
  {914f4212-aaa8-4aca-87cc-0347a5b4b6a0}, !- Object Name
  HPXML_ID,                               !- Feature Name 1
  String,                                 !- Feature Data Type 1
  CoolingSystem1,                         !- Feature Value 1
  ObjectType,                             !- Feature Name 2
  String,                                 !- Feature Data Type 2
  disaggregate clg;                       !- Feature Value 2

OS:Schedule:Constant,
  {cb2ec78a-92a5-4444-a30e-2c341ba93542}, !- Handle
  room ac auto fan schedule,              !- Name
  {dcae2cf0-8c43-4f6b-aef3-cf6492005dce}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirLoopHVAC:UnitarySystem,
  {130af5eb-9444-425b-a704-dc59a86b58ff}, !- Handle
  room ac unitary system,                 !- Name
  Load,                                   !- Control Type
  {c48ad086-12af-4500-8503-7432b23acab4}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {3cd7e96c-c8f2-4abb-81ad-68230b137c79}, !- Availability Schedule Name
  {7b800a39-b8cb-4e7d-b0a1-b9a3d533633b}, !- Air Inlet Node Name
  {92263eb3-c546-44d2-abcd-caecbe96518a}, !- Air Outlet Node Name
  {b6d56083-d32f-4295-97fd-883e138c99d9}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {cb2ec78a-92a5-4444-a30e-2c341ba93542}, !- Supply Air Fan Operating Mode Schedule Name
  ,                                       !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {569817c9-5405-4abc-a655-3f97fa9018f2}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  ,                                       !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.0297326889216,                        !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0,                                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  0,                                      !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  48.8888888888889,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:AirLoopHVAC,
  {9c62af8a-2aa0-40c0-8384-a9bc79c69e55}, !- Handle
  room ac airloop,                        !- Name
  ,                                       !- Controller List Name
  {3cd7e96c-c8f2-4abb-81ad-68230b137c79}, !- Availability Schedule
  {684f6610-34dd-4ad2-b48f-081068862b42}, !- Availability Manager List Name
  0.0297326889216,                        !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {d8e9a566-09e6-4f07-a091-c9f9917ad008}, !- Supply Side Inlet Node Name
  {6d1b7f53-a3d1-4ef1-9f80-6ed3ba4ae2a1}, !- Demand Side Outlet Node Name
  {b35b1b4c-fa88-44e7-95e1-df2cf44591ad}, !- Demand Side Inlet Node A
  {860dd53f-c7b2-4d87-a8ac-3525e46b38e0}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {5f1d4b51-6ea8-4325-ae59-fcc95d608c55}, !- Demand Mixer Name
  {aef348e2-880d-4dc6-9c6b-6f46d6dd1a51}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {af740fc7-8b13-4dd6-a4ba-ca6c9eeaa224}, !- Handle
  Node 4,                                 !- Name
  {d8e9a566-09e6-4f07-a091-c9f9917ad008}, !- Inlet Port
  {7b800a39-b8cb-4e7d-b0a1-b9a3d533633b}; !- Outlet Port

OS:Node,
  {466fcfab-beac-4faf-a606-7e4f79b830c7}, !- Handle
  Node 5,                                 !- Name
  {92263eb3-c546-44d2-abcd-caecbe96518a}, !- Inlet Port
  {860dd53f-c7b2-4d87-a8ac-3525e46b38e0}; !- Outlet Port

OS:Connection,
  {d8e9a566-09e6-4f07-a091-c9f9917ad008}, !- Handle
  {9c62af8a-2aa0-40c0-8384-a9bc79c69e55}, !- Source Object
  9,                                      !- Outlet Port
  {af740fc7-8b13-4dd6-a4ba-ca6c9eeaa224}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {860dd53f-c7b2-4d87-a8ac-3525e46b38e0}, !- Handle
  {466fcfab-beac-4faf-a606-7e4f79b830c7}, !- Source Object
  3,                                      !- Outlet Port
  {9c62af8a-2aa0-40c0-8384-a9bc79c69e55}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {73755d29-f852-4123-8ce3-195c8918790e}, !- Handle
  Node 6,                                 !- Name
  {b35b1b4c-fa88-44e7-95e1-df2cf44591ad}, !- Inlet Port
  {46aa0438-7050-4868-afcc-52b839a26d14}; !- Outlet Port

OS:Node,
  {e49a6061-6511-4ba0-9c39-0385844d384a}, !- Handle
  Node 7,                                 !- Name
  {ab9e301c-52e0-4874-b00a-8588b62693e9}, !- Inlet Port
  {6d1b7f53-a3d1-4ef1-9f80-6ed3ba4ae2a1}; !- Outlet Port

OS:Node,
  {8d41548f-2fa6-4b46-b984-bc988edbf9f9}, !- Handle
  Node 8,                                 !- Name
  {1ada4c42-76f9-4d23-ab54-20619f9dd8cb}, !- Inlet Port
  {f04c3872-a749-496f-9837-268f9496d31b}; !- Outlet Port

OS:Connection,
  {b35b1b4c-fa88-44e7-95e1-df2cf44591ad}, !- Handle
  {9c62af8a-2aa0-40c0-8384-a9bc79c69e55}, !- Source Object
  11,                                     !- Outlet Port
  {73755d29-f852-4123-8ce3-195c8918790e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6d1b7f53-a3d1-4ef1-9f80-6ed3ba4ae2a1}, !- Handle
  {e49a6061-6511-4ba0-9c39-0385844d384a}, !- Source Object
  3,                                      !- Outlet Port
  {9c62af8a-2aa0-40c0-8384-a9bc79c69e55}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {aef348e2-880d-4dc6-9c6b-6f46d6dd1a51}, !- Handle
  room ac zone splitter,                  !- Name
  {46aa0438-7050-4868-afcc-52b839a26d14}, !- Inlet Node Name
  {614ecfc3-efdd-45ff-af42-e6791c2c4e7c}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {5f1d4b51-6ea8-4325-ae59-fcc95d608c55}, !- Handle
  room ac zone mixer,                     !- Name
  {ab9e301c-52e0-4874-b00a-8588b62693e9}, !- Outlet Node Name
  {49174c52-1ba5-40a5-80c3-9bbb94f643a6}; !- Inlet Node Name 1

OS:Connection,
  {46aa0438-7050-4868-afcc-52b839a26d14}, !- Handle
  {73755d29-f852-4123-8ce3-195c8918790e}, !- Source Object
  3,                                      !- Outlet Port
  {aef348e2-880d-4dc6-9c6b-6f46d6dd1a51}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ab9e301c-52e0-4874-b00a-8588b62693e9}, !- Handle
  {5f1d4b51-6ea8-4325-ae59-fcc95d608c55}, !- Source Object
  2,                                      !- Outlet Port
  {e49a6061-6511-4ba0-9c39-0385844d384a}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {d6851efe-3b8e-4255-b879-28cdc8941786}, !- Handle
  {9c62af8a-2aa0-40c0-8384-a9bc79c69e55}, !- AirLoop Name
  ,                                       !- Type of Load to Size On
  ,                                       !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  16.7,                                   !- Central Heating Design Supply Air Temperature {C}
  ,                                       !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {684f6610-34dd-4ad2-b48f-081068862b42}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList; !- Name

OS:Connection,
  {7b800a39-b8cb-4e7d-b0a1-b9a3d533633b}, !- Handle
  {af740fc7-8b13-4dd6-a4ba-ca6c9eeaa224}, !- Source Object
  3,                                      !- Outlet Port
  {130af5eb-9444-425b-a704-dc59a86b58ff}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {92263eb3-c546-44d2-abcd-caecbe96518a}, !- Handle
  {130af5eb-9444-425b-a704-dc59a86b58ff}, !- Source Object
  7,                                      !- Outlet Port
  {466fcfab-beac-4faf-a606-7e4f79b830c7}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {07ea4e89-47ec-4227-a03a-f75fbf11af83}, !- Handle
  room ac terminal,                       !- Name
  {3cd7e96c-c8f2-4abb-81ad-68230b137c79}, !- Availability Schedule Name
  {bd7379e6-d7ef-4c82-8c0e-5da87031082d}, !- Air Inlet Node Name
  {1ada4c42-76f9-4d23-ab54-20619f9dd8cb}, !- Air Outlet Node Name
  0.0297326889216;                        !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {557579a1-3f79-42f9-9c6f-d886ea62a8cd}, !- Handle
  Node 9,                                 !- Name
  {34e1f63d-d269-4383-b278-3995e5caa24c}, !- Inlet Port
  {49174c52-1ba5-40a5-80c3-9bbb94f643a6}; !- Outlet Port

OS:Connection,
  {f04c3872-a749-496f-9837-268f9496d31b}, !- Handle
  {8d41548f-2fa6-4b46-b984-bc988edbf9f9}, !- Source Object
  3,                                      !- Outlet Port
  {d31b939d-da78-47e0-96ae-a72c8ab5c034}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {34e1f63d-d269-4383-b278-3995e5caa24c}, !- Handle
  {25ff5c0f-23fe-47a3-bba4-2f2355290157}, !- Source Object
  2,                                      !- Outlet Port
  {557579a1-3f79-42f9-9c6f-d886ea62a8cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {49174c52-1ba5-40a5-80c3-9bbb94f643a6}, !- Handle
  {557579a1-3f79-42f9-9c6f-d886ea62a8cd}, !- Source Object
  3,                                      !- Outlet Port
  {5f1d4b51-6ea8-4325-ae59-fcc95d608c55}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {d2446846-ff89-4b91-9466-04b69971f1c8}, !- Handle
  Node 10,                                !- Name
  {614ecfc3-efdd-45ff-af42-e6791c2c4e7c}, !- Inlet Port
  {bd7379e6-d7ef-4c82-8c0e-5da87031082d}; !- Outlet Port

OS:Connection,
  {614ecfc3-efdd-45ff-af42-e6791c2c4e7c}, !- Handle
  {aef348e2-880d-4dc6-9c6b-6f46d6dd1a51}, !- Source Object
  3,                                      !- Outlet Port
  {d2446846-ff89-4b91-9466-04b69971f1c8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bd7379e6-d7ef-4c82-8c0e-5da87031082d}, !- Handle
  {d2446846-ff89-4b91-9466-04b69971f1c8}, !- Source Object
  3,                                      !- Outlet Port
  {07ea4e89-47ec-4227-a03a-f75fbf11af83}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1ada4c42-76f9-4d23-ab54-20619f9dd8cb}, !- Handle
  {07ea4e89-47ec-4227-a03a-f75fbf11af83}, !- Source Object
  4,                                      !- Outlet Port
  {8d41548f-2fa6-4b46-b984-bc988edbf9f9}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {99ce10bd-ab56-45ed-a35d-28069f29103a}, !- Handle
  Sequential Fraction Schedule 2,         !- Name
  {4174de4d-ec98-4346-88f2-ea444c63303d}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {12929928-ce65-46c5-97dd-e7b1b60706b9}, !- Handle
  Sequential Fraction Schedule 3,         !- Name
  {4174de4d-ec98-4346-88f2-ea444c63303d}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {d06edc03-dd98-4be4-aa74-02e06418688a}, !- Handle
  electric baseboard,                     !- Name
  {3cd7e96c-c8f2-4abb-81ad-68230b137c79}, !- Availability Schedule
  711.576558378156,                       !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AdditionalProperties,
  {28ff7405-fad9-44f9-8dec-b3dea74b79e6}, !- Handle
  {d06edc03-dd98-4be4-aa74-02e06418688a}, !- Object Name
  HPXML_ID,                               !- Feature Name 1
  String,                                 !- Feature Data Type 1
  HeatingSystem1,                         !- Feature Value 1
  IsHeatPumpBackup,                       !- Feature Name 2
  Boolean,                                !- Feature Data Type 2
  false;                                  !- Feature Value 2

OS:Schedule:Constant,
  {765f6a17-5c5d-4596-88f1-1b1388cdc5c1}, !- Handle
  Sequential Fraction Schedule 4,         !- Name
  {4174de4d-ec98-4346-88f2-ea444c63303d}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {eb5368d8-e439-4e23-8c11-a0a55dddd816}, !- Handle
  Sequential Fraction Schedule 5,         !- Name
  {4174de4d-ec98-4346-88f2-ea444c63303d}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {c49e84be-ceb5-4f81-8333-4aeb7ba3a7a4}, !- Handle
  other heated space,                     !- Name
  {21d28c65-f4d2-4778-b444-f9efb94fab5b}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AdditionalProperties,
  {20807df3-5bd6-4f1c-a975-cddf518d4c40}, !- Handle
  {c49e84be-ceb5-4f81-8333-4aeb7ba3a7a4}, !- Object Name
  ObjectType,                             !- Feature Name 1
  String,                                 !- Feature Data Type 1
  other heated space;                     !- Feature Value 1

OS:EnergyManagementSystem:Sensor,
  {13f8e129-d21c-4c66-abd3-db3085494415}, !- Handle
  htg_spt,                                !- Name
  heating setpoint,                       !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {136d4806-76d6-4192-820c-d199ea08fe74}, !- Handle
  cond_zone_temp,                         !- Name
  conditioned space,                      !- Output Variable or Output Meter Index Key Name
  Zone Air Temperature;                   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {377586c0-f055-4323-8100-68e08d530aff}, !- Handle
  oa_temp,                                !- Name
  ,                                       !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {80fd3bcb-b434-4205-9603-500965640743}, !- Handle
  other_heated_space_temp_sch,            !- Name
  {c49e84be-ceb5-4f81-8333-4aeb7ba3a7a4}, !- Actuated Component Name
  Schedule:Constant,                      !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {069c9bc7-a47f-4f36-a807-bfcf9022b283}, !- Handle
  other_heated_space_Temperature_Program, !- Name
  Set other_heated_space_temp_sch = 0.0,  !- Program Line 1
  Set other_heated_space_temp_sch = other_heated_space_temp_sch + (cond_zone_temp * 0.5), !- Program Line 2
  Set other_heated_space_temp_sch = other_heated_space_temp_sch + (oa_temp * 0.5), !- Program Line 3
  If other_heated_space_temp_sch < htg_spt, !- Program Line 4
  Set other_heated_space_temp_sch = htg_spt, !- Program Line 5
  EndIf;                                  !- Program Line 6

OS:EnergyManagementSystem:ProgramCallingManager,
  {a83f8185-8daf-4465-9448-042a732122ba}, !- Handle
  other_heated_space_Temperature_Program_calling_manager, !- Name
  EndOfSystemTimestepAfterHVACReporting,  !- EnergyPlus Model Calling Point
  {069c9bc7-a47f-4f36-a807-bfcf9022b283}; !- Program Name 1

OS:PlantLoop,
  {69a541cf-b3f5-4164-8c1b-6e7e2e3ef39e}, !- Handle
  dhw loop,                               !- Name
  Water,                                  !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {a24f13cf-daf0-447a-812d-a7adb535d8db}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  0.01,                                   !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  0.003,                                  !- Plant Loop Volume {m3}
  {35c413ff-a294-4bfb-92bf-eed0adfeca65}, !- Plant Side Inlet Node Name
  {ec6abb5d-abc0-4104-9483-7e675d2a44e1}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {e99c74ea-73ed-4d5e-8aba-5e49d5a8b182}, !- Demand Side Inlet Node Name
  {0fbcce4b-6b33-4c8e-a3a1-501c3d1d15b7}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {b093d58f-64d3-4479-b511-531f9c0799cb}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {2fb4b566-c7fd-4cdf-97f9-952bee9abdbe}, !- Demand Mixer Name
  {5b7bc45b-6358-4160-b6f8-15a1bee28094}, !- Demand Splitter Name
  {5ee9347e-48c0-4b44-9d2f-5c82c002d410}, !- Supply Mixer Name
  {7e0769cd-7de5-47e0-a67a-33a714fc6e79}; !- Supply Splitter Name

OS:Node,
  {7ac0274e-f3c9-4d75-a0d8-3db3f9ea916c}, !- Handle
  Node 11,                                !- Name
  {35c413ff-a294-4bfb-92bf-eed0adfeca65}, !- Inlet Port
  {aa369cfa-7073-447a-af84-19a44ba9177d}; !- Outlet Port

OS:Node,
  {a24f13cf-daf0-447a-812d-a7adb535d8db}, !- Handle
  Node 12,                                !- Name
  {5d122ef4-e04f-4b4f-a378-6321dd598966}, !- Inlet Port
  {ec6abb5d-abc0-4104-9483-7e675d2a44e1}; !- Outlet Port

OS:Node,
  {bc4a23c2-23ad-401f-a728-82b7bc734525}, !- Handle
  Node 13,                                !- Name
  {8c27b77b-698a-4714-8a7c-14e23f6062e9}, !- Inlet Port
  {aa7953b9-5525-49b2-afc0-91589e972df3}; !- Outlet Port

OS:Connector:Mixer,
  {5ee9347e-48c0-4b44-9d2f-5c82c002d410}, !- Handle
  Connector Mixer 1,                      !- Name
  {5e8daf09-d930-45fd-a515-c8c30b477994}, !- Outlet Branch Name
  {6ee088d1-ea37-43d8-b19e-440ee2fb6a24}, !- Inlet Branch Name 1
  {be5eb413-9bd4-4efd-8ec0-64bc99b9c2df}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {7e0769cd-7de5-47e0-a67a-33a714fc6e79}, !- Handle
  Connector Splitter 1,                   !- Name
  {8651ddae-b9b6-42c5-ba42-5c8901a337ac}, !- Inlet Branch Name
  {8c27b77b-698a-4714-8a7c-14e23f6062e9}, !- Outlet Branch Name 1
  {bca6ff42-7afd-472f-9daf-fb4ccd85d0a5}; !- Outlet Branch Name 2

OS:Connection,
  {35c413ff-a294-4bfb-92bf-eed0adfeca65}, !- Handle
  {69a541cf-b3f5-4164-8c1b-6e7e2e3ef39e}, !- Source Object
  14,                                     !- Outlet Port
  {7ac0274e-f3c9-4d75-a0d8-3db3f9ea916c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8c27b77b-698a-4714-8a7c-14e23f6062e9}, !- Handle
  {7e0769cd-7de5-47e0-a67a-33a714fc6e79}, !- Source Object
  3,                                      !- Outlet Port
  {bc4a23c2-23ad-401f-a728-82b7bc734525}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ec6abb5d-abc0-4104-9483-7e675d2a44e1}, !- Handle
  {a24f13cf-daf0-447a-812d-a7adb535d8db}, !- Source Object
  3,                                      !- Outlet Port
  {69a541cf-b3f5-4164-8c1b-6e7e2e3ef39e}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {8d80ee25-06f0-4e7a-96a4-9e0156b0bd14}, !- Handle
  Node 14,                                !- Name
  {e99c74ea-73ed-4d5e-8aba-5e49d5a8b182}, !- Inlet Port
  {c93a4ba1-bdae-4899-bd6a-1292df599756}; !- Outlet Port

OS:Node,
  {635555dc-0a74-49ee-9e8f-c7bfa2b177b1}, !- Handle
  Node 15,                                !- Name
  {1f1f92ac-f35e-4c63-b735-d208292255df}, !- Inlet Port
  {0fbcce4b-6b33-4c8e-a3a1-501c3d1d15b7}; !- Outlet Port

OS:Node,
  {19db40d2-6f10-421f-8101-1ada131001da}, !- Handle
  Node 16,                                !- Name
  {b35817a5-7c2c-4abc-aacf-4c70b9438bfc}, !- Inlet Port
  {eea6d952-11f9-42dc-ab19-8503bc70aec2}; !- Outlet Port

OS:Connector:Mixer,
  {2fb4b566-c7fd-4cdf-97f9-952bee9abdbe}, !- Handle
  Connector Mixer 2,                      !- Name
  {1f1f92ac-f35e-4c63-b735-d208292255df}, !- Outlet Branch Name
  {af31f0cb-073d-416a-a7a2-2395ec1ec478}; !- Inlet Branch Name 1

OS:Connector:Splitter,
  {5b7bc45b-6358-4160-b6f8-15a1bee28094}, !- Handle
  Connector Splitter 2,                   !- Name
  {c93a4ba1-bdae-4899-bd6a-1292df599756}, !- Inlet Branch Name
  {b35817a5-7c2c-4abc-aacf-4c70b9438bfc}; !- Outlet Branch Name 1

OS:Connection,
  {e99c74ea-73ed-4d5e-8aba-5e49d5a8b182}, !- Handle
  {69a541cf-b3f5-4164-8c1b-6e7e2e3ef39e}, !- Source Object
  17,                                     !- Outlet Port
  {8d80ee25-06f0-4e7a-96a4-9e0156b0bd14}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c93a4ba1-bdae-4899-bd6a-1292df599756}, !- Handle
  {8d80ee25-06f0-4e7a-96a4-9e0156b0bd14}, !- Source Object
  3,                                      !- Outlet Port
  {5b7bc45b-6358-4160-b6f8-15a1bee28094}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b35817a5-7c2c-4abc-aacf-4c70b9438bfc}, !- Handle
  {5b7bc45b-6358-4160-b6f8-15a1bee28094}, !- Source Object
  3,                                      !- Outlet Port
  {19db40d2-6f10-421f-8101-1ada131001da}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1f1f92ac-f35e-4c63-b735-d208292255df}, !- Handle
  {2fb4b566-c7fd-4cdf-97f9-952bee9abdbe}, !- Source Object
  2,                                      !- Outlet Port
  {635555dc-0a74-49ee-9e8f-c7bfa2b177b1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0fbcce4b-6b33-4c8e-a3a1-501c3d1d15b7}, !- Handle
  {635555dc-0a74-49ee-9e8f-c7bfa2b177b1}, !- Source Object
  3,                                      !- Outlet Port
  {69a541cf-b3f5-4164-8c1b-6e7e2e3ef39e}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {102670c8-a94d-4b85-9491-3cfd8c3aefcd}, !- Handle
  {69a541cf-b3f5-4164-8c1b-6e7e2e3ef39e}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  52.6666666666667,                       !- Design Loop Exit Temperature {C}
  5.55555555555556,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {b093d58f-64d3-4479-b511-531f9c0799cb}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:Pipe:Adiabatic,
  {ed96f533-3d35-4896-a3a2-c1906ed5eb52}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {aa7953b9-5525-49b2-afc0-91589e972df3}, !- Inlet Node Name
  {c7498d99-207e-4567-ba07-089cb9c006a4}; !- Outlet Node Name

OS:Pipe:Adiabatic,
  {016f2be1-5e9a-4968-998c-f922642fdef2}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {e685d3f9-e1b6-4995-a1c8-0966fb42f735}, !- Inlet Node Name
  {5d122ef4-e04f-4b4f-a378-6321dd598966}; !- Outlet Node Name

OS:Node,
  {824f1d2f-81f9-4e4e-9fe2-93d960cb9875}, !- Handle
  Node 17,                                !- Name
  {c7498d99-207e-4567-ba07-089cb9c006a4}, !- Inlet Port
  {6ee088d1-ea37-43d8-b19e-440ee2fb6a24}; !- Outlet Port

OS:Connection,
  {aa7953b9-5525-49b2-afc0-91589e972df3}, !- Handle
  {bc4a23c2-23ad-401f-a728-82b7bc734525}, !- Source Object
  3,                                      !- Outlet Port
  {ed96f533-3d35-4896-a3a2-c1906ed5eb52}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c7498d99-207e-4567-ba07-089cb9c006a4}, !- Handle
  {ed96f533-3d35-4896-a3a2-c1906ed5eb52}, !- Source Object
  3,                                      !- Outlet Port
  {824f1d2f-81f9-4e4e-9fe2-93d960cb9875}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6ee088d1-ea37-43d8-b19e-440ee2fb6a24}, !- Handle
  {824f1d2f-81f9-4e4e-9fe2-93d960cb9875}, !- Source Object
  3,                                      !- Outlet Port
  {5ee9347e-48c0-4b44-9d2f-5c82c002d410}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {b89ab0bd-f905-4ebb-b9e1-a6c697a00c80}, !- Handle
  Node 18,                                !- Name
  {5e8daf09-d930-45fd-a515-c8c30b477994}, !- Inlet Port
  {e685d3f9-e1b6-4995-a1c8-0966fb42f735}; !- Outlet Port

OS:Connection,
  {5e8daf09-d930-45fd-a515-c8c30b477994}, !- Handle
  {5ee9347e-48c0-4b44-9d2f-5c82c002d410}, !- Source Object
  2,                                      !- Outlet Port
  {b89ab0bd-f905-4ebb-b9e1-a6c697a00c80}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e685d3f9-e1b6-4995-a1c8-0966fb42f735}, !- Handle
  {b89ab0bd-f905-4ebb-b9e1-a6c697a00c80}, !- Source Object
  3,                                      !- Outlet Port
  {016f2be1-5e9a-4968-998c-f922642fdef2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5d122ef4-e04f-4b4f-a378-6321dd598966}, !- Handle
  {016f2be1-5e9a-4968-998c-f922642fdef2}, !- Source Object
  3,                                      !- Outlet Port
  {a24f13cf-daf0-447a-812d-a7adb535d8db}, !- Target Object
  2;                                      !- Inlet Port

OS:Pump:VariableSpeed,
  {b8069c3a-0941-405a-835e-88b5792c947f}, !- Handle
  dhw loop pump,                          !- Name
  {aa369cfa-7073-447a-af84-19a44ba9177d}, !- Inlet Node Name
  {1070226a-6951-48f5-8c1a-54c65d3d1d38}, !- Outlet Node Name
  0.01,                                   !- Rated Flow Rate {m3/s}
  1,                                      !- Rated Pump Head {Pa}
  0,                                      !- Rated Power Consumption {W}
  0.85,                                   !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  1,                                      !- Coefficient 2 of the Part Load Performance Curve
  0,                                      !- Coefficient 3 of the Part Load Performance Curve
  0,                                      !- Coefficient 4 of the Part Load Performance Curve
  0,                                      !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {158672c6-fb25-45b7-8ed6-5ace38ad2470}, !- Handle
  Node 19,                                !- Name
  {1070226a-6951-48f5-8c1a-54c65d3d1d38}, !- Inlet Port
  {8651ddae-b9b6-42c5-ba42-5c8901a337ac}; !- Outlet Port

OS:Connection,
  {aa369cfa-7073-447a-af84-19a44ba9177d}, !- Handle
  {7ac0274e-f3c9-4d75-a0d8-3db3f9ea916c}, !- Source Object
  3,                                      !- Outlet Port
  {b8069c3a-0941-405a-835e-88b5792c947f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1070226a-6951-48f5-8c1a-54c65d3d1d38}, !- Handle
  {b8069c3a-0941-405a-835e-88b5792c947f}, !- Source Object
  3,                                      !- Outlet Port
  {158672c6-fb25-45b7-8ed6-5ace38ad2470}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8651ddae-b9b6-42c5-ba42-5c8901a337ac}, !- Handle
  {158672c6-fb25-45b7-8ed6-5ace38ad2470}, !- Source Object
  3,                                      !- Outlet Port
  {7e0769cd-7de5-47e0-a67a-33a714fc6e79}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {5ff41efa-55e9-4dae-ba6c-9ac91510615f}, !- Handle
  dhw temp,                               !- Name
  {21d28c65-f4d2-4778-b444-f9efb94fab5b}, !- Schedule Type Limits Name
  52.6666666666667;                       !- Value

OS:SetpointManager:Scheduled,
  {66c0d0ad-86f2-403a-83d6-74edf3eeb3a1}, !- Handle
  Setpoint Manager Scheduled 1,           !- Name
  Temperature,                            !- Control Variable
  {5ff41efa-55e9-4dae-ba6c-9ac91510615f}, !- Schedule Name
  {a24f13cf-daf0-447a-812d-a7adb535d8db}; !- Setpoint Node or NodeList Name

OS:WaterHeater:Mixed,
  {e5abe2a6-f821-4cde-a827-92dc0e9243a3}, !- Handle
  water heater,                           !- Name
  0.102206118167186,                      !- Tank Volume {m3}
  {35fd332f-44e2-4e6d-b6b6-5eea7f411eb4}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  99,                                     !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  2499.89622856906,                       !- Heater Maximum Capacity {W}
  0,                                      !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {c49e84be-ceb5-4f81-8333-4aeb7ba3a7a4}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  1.16350637011013,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  1,                                      !- Off Cycle Loss Fraction to Thermal Zone
  1.16350637011013,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  1,                                      !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {93878181-80b2-49c1-aacd-6b2007621e2a}, !- Use Side Inlet Node Name
  {9116418b-16bc-44e4-ad7b-0896e3a7a330}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:WaterHeater:Sizing,
  {caa49807-c59e-4e6c-80b1-2ad53d372580}, !- Handle
  {e5abe2a6-f821-4cde-a827-92dc0e9243a3}, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

OS:Schedule:Constant,
  {35fd332f-44e2-4e6d-b6b6-5eea7f411eb4}, !- Handle
  water heater setpoint,                  !- Name
  {21d28c65-f4d2-4778-b444-f9efb94fab5b}, !- Schedule Type Limits Name
  52.6666666666667;                       !- Value

OS:AdditionalProperties,
  {68765b39-97e9-4323-88ca-235f104f2bc8}, !- Handle
  {e5abe2a6-f821-4cde-a827-92dc0e9243a3}, !- Object Name
  HPXML_ID,                               !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WaterHeatingSystem1;                    !- Feature Value 1

OS:Node,
  {d2994188-0217-4b15-b894-b9b4303d9b3a}, !- Handle
  Node 20,                                !- Name
  {bca6ff42-7afd-472f-9daf-fb4ccd85d0a5}, !- Inlet Port
  {93878181-80b2-49c1-aacd-6b2007621e2a}; !- Outlet Port

OS:Connection,
  {bca6ff42-7afd-472f-9daf-fb4ccd85d0a5}, !- Handle
  {7e0769cd-7de5-47e0-a67a-33a714fc6e79}, !- Source Object
  4,                                      !- Outlet Port
  {d2994188-0217-4b15-b894-b9b4303d9b3a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9fde14dc-f388-4c22-9d45-2523bad23db5}, !- Handle
  Node 21,                                !- Name
  {9116418b-16bc-44e4-ad7b-0896e3a7a330}, !- Inlet Port
  {be5eb413-9bd4-4efd-8ec0-64bc99b9c2df}; !- Outlet Port

OS:Connection,
  {93878181-80b2-49c1-aacd-6b2007621e2a}, !- Handle
  {d2994188-0217-4b15-b894-b9b4303d9b3a}, !- Source Object
  3,                                      !- Outlet Port
  {e5abe2a6-f821-4cde-a827-92dc0e9243a3}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {9116418b-16bc-44e4-ad7b-0896e3a7a330}, !- Handle
  {e5abe2a6-f821-4cde-a827-92dc0e9243a3}, !- Source Object
  32,                                     !- Outlet Port
  {9fde14dc-f388-4c22-9d45-2523bad23db5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {be5eb413-9bd4-4efd-8ec0-64bc99b9c2df}, !- Handle
  {9fde14dc-f388-4c22-9d45-2523bad23db5}, !- Source Object
  3,                                      !- Outlet Port
  {5ee9347e-48c0-4b44-9d2f-5c82c002d410}, !- Target Object
  4;                                      !- Inlet Port

OS:OtherEquipment:Definition,
  {2f93a93a-dde3-4f7d-8f46-fef4d9effa41}, !- Handle
  water heater energy adjustment1,        !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0.01,                                   !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:OtherEquipment,
  {7b7d44a8-e186-4978-8aad-42f946aa9b21}, !- Handle
  water heater energy adjustment1,        !- Name
  {2f93a93a-dde3-4f7d-8f46-fef4d9effa41}, !- Other Equipment Definition Name
  {09d2aeef-b2e9-44fa-af02-261fc89c783c}, !- Space or SpaceType Name
  {3cd7e96c-c8f2-4abb-81ad-68230b137c79}, !- Schedule Name
  ,                                       !- Multiplier
  Electricity,                            !- Fuel Type
  water heater energy adjustment1;        !- End-Use Subcategory

OS:AdditionalProperties,
  {9101a24d-6b98-4480-bc93-7808406da290}, !- Handle
  {7b7d44a8-e186-4978-8aad-42f946aa9b21}, !- Object Name
  HPXML_ID,                               !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WaterHeatingSystem1;                    !- Feature Value 1

OS:EnergyManagementSystem:Sensor,
  {46623b4c-b300-47a3-9817-bfef6e3efc40}, !- Handle
  water_heater_energy,                    !- Name
  water heater,                           !- Output Variable or Output Meter Index Key Name
  Water Heater Electricity Rate;          !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {9533fafd-6f90-49ba-9751-8f919535566d}, !- Handle
  water_heater_on_cycle_parasitic,        !- Name
  water heater,                           !- Output Variable or Output Meter Index Key Name
  Water Heater On Cycle Parasitic Electricity Rate; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {7b323e9a-e9e2-41dd-bafe-552824aea4b9}, !- Handle
  water_heater_off_cycle_parasitic,       !- Name
  water heater,                           !- Output Variable or Output Meter Index Key Name
  Water Heater Off Cycle Parasitic Electricity Rate; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {1f5405b6-a02e-41bc-b4c3-bb8e9ffeb6a3}, !- Handle
  water_heater_ec_adj_act,                !- Name
  {7b7d44a8-e186-4978-8aad-42f946aa9b21}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level,                            !- Actuated Component Control Type
  {09d2aeef-b2e9-44fa-af02-261fc89c783c}; !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {5e733948-d391-439c-8cbc-bec8ec964c78}, !- Handle
  water_heater_EC_adj,                    !- Name
  If WarmupFlag == 0,                     !- Program Line 1
  Set dhw_e_cons = water_heater_energy + water_heater_on_cycle_parasitic + water_heater_off_cycle_parasitic, !- Program Line 2
  Set water_heater_ec_adj_act = 0.0 * dhw_e_cons / 1, !- Program Line 3
  EndIf;                                  !- Program Line 4

OS:EnergyManagementSystem:ProgramCallingManager,
  {84022c70-e9fa-45f7-a7da-87a8375df8bd}, !- Handle
  water_heater_EC_adj_ProgramManager,     !- Name
  EndOfSystemTimestepBeforeHVACReporting, !- EnergyPlus Model Calling Point
  {5e733948-d391-439c-8cbc-bec8ec964c78}; !- Program Name 1

OS:WaterUse:Connections,
  {b02fb294-7504-4495-866b-e36e34db5a78}, !- Handle
  Water Use Connections 1,                !- Name
  {eea6d952-11f9-42dc-ab19-8503bc70aec2}, !- Inlet Node Name
  {e2ea91bb-3f8e-46ff-aac2-c1dea5993261}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {2a41825a-536e-4bc5-90a0-4bd6890bfc6e}, !- Water Use Equipment Name 1
  {677724bd-52f1-455b-9d36-f6a860b37c11}, !- Water Use Equipment Name 2
  {97da4b4b-b05c-46b6-a9ec-cada2d7adbc5}, !- Water Use Equipment Name 3
  {24c2a7be-160a-4b49-8c01-9a58fb153345}; !- Water Use Equipment Name 4

OS:AdditionalProperties,
  {dee46996-df18-4017-ae53-86ab3a7ce317}, !- Handle
  {b02fb294-7504-4495-866b-e36e34db5a78}, !- Object Name
  HPXML_ID,                               !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WaterHeatingSystem1;                    !- Feature Value 1

OS:Node,
  {95e68ba2-b718-42ef-ac38-f7c65bede3e6}, !- Handle
  Node 22,                                !- Name
  {e2ea91bb-3f8e-46ff-aac2-c1dea5993261}, !- Inlet Port
  {af31f0cb-073d-416a-a7a2-2395ec1ec478}; !- Outlet Port

OS:Connection,
  {eea6d952-11f9-42dc-ab19-8503bc70aec2}, !- Handle
  {19db40d2-6f10-421f-8101-1ada131001da}, !- Source Object
  3,                                      !- Outlet Port
  {b02fb294-7504-4495-866b-e36e34db5a78}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e2ea91bb-3f8e-46ff-aac2-c1dea5993261}, !- Handle
  {b02fb294-7504-4495-866b-e36e34db5a78}, !- Source Object
  3,                                      !- Outlet Port
  {95e68ba2-b718-42ef-ac38-f7c65bede3e6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {af31f0cb-073d-416a-a7a2-2395ec1ec478}, !- Handle
  {95e68ba2-b718-42ef-ac38-f7c65bede3e6}, !- Source Object
  3,                                      !- Outlet Port
  {2fb4b566-c7fd-4cdf-97f9-952bee9abdbe}, !- Target Object
  3;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {b886d04b-19e4-4a39-b943-83e6cb929333}, !- Handle
  clothes washer schedule,                !- Name
  {4174de4d-ec98-4346-88f2-ea444c63303d}, !- Schedule Type Limits Name
  {7da9461d-d878-4bf1-9413-c6af8f396d19}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7da9461d-d878-4bf1-9413-c6af8f396d19}, !- Handle
  clothes washer schedule default day,    !- Name
  {4174de4d-ec98-4346-88f2-ea444c63303d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {92869147-c2ba-4726-8f99-ed280aa59c77}, !- Handle
  clothes washer schedule allday rule,    !- Name
  {b886d04b-19e4-4a39-b943-83e6cb929333}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {bf6949fe-88f9-48ff-878b-d641e81569d3}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {bf6949fe-88f9-48ff-878b-d641e81569d3}, !- Handle
  clothes washer schedule day,            !- Name
  {4174de4d-ec98-4346-88f2-ea444c63303d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.104651162790698,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0813953488372093,                     !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0465116279069768,                     !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0813953488372093,                     !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.127906976744186,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.255813953488372,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.569767441860465,                      !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.848837209302326,                      !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.976744186046512,                      !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.872093023255814,                      !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.779069767441861,                      !- Value Until Time 12
  14,                                     !- Hour 13
  0,                                      !- Minute 13
  0.697674418604651,                      !- Value Until Time 13
  15,                                     !- Hour 14
  0,                                      !- Minute 14
  0.569767441860465,                      !- Value Until Time 14
  16,                                     !- Hour 15
  0,                                      !- Minute 15
  0.593023255813954,                      !- Value Until Time 15
  17,                                     !- Hour 16
  0,                                      !- Minute 16
  0.581395348837209,                      !- Value Until Time 16
  21,                                     !- Hour 17
  0,                                      !- Minute 17
  0.569767441860465,                      !- Value Until Time 17
  22,                                     !- Hour 18
  0,                                      !- Minute 18
  0.546511627906977,                      !- Value Until Time 18
  23,                                     !- Hour 19
  0,                                      !- Minute 19
  0.372093023255814,                      !- Value Until Time 19
  24,                                     !- Hour 20
  0,                                      !- Minute 20
  0.197674418604651;                      !- Value Until Time 20

OS:Schedule:Rule,
  {95131b58-69e0-4ed0-a0c5-b2215ac6ba01}, !- Handle
  clothes washer schedule allday rule 1,  !- Name
  {b886d04b-19e4-4a39-b943-83e6cb929333}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {8a4295d2-3ada-471e-ad0a-76b7e0ab1001}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8a4295d2-3ada-471e-ad0a-76b7e0ab1001}, !- Handle
  clothes washer schedule day 1,          !- Name
  {4174de4d-ec98-4346-88f2-ea444c63303d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ElectricEquipment:Definition,
  {a52f90ab-5df6-443d-a2fc-4135433fb475}, !- Handle
  clothes washer,                         !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:ElectricEquipment,
  {c71b1801-eafc-4f95-bceb-ac9c1e9a1210}, !- Handle
  clothes washer,                         !- Name
  {a52f90ab-5df6-443d-a2fc-4135433fb475}, !- Electric Equipment Definition Name
  {09d2aeef-b2e9-44fa-af02-261fc89c783c}, !- Space or SpaceType Name
  {b886d04b-19e4-4a39-b943-83e6cb929333}, !- Schedule Name
  ,                                       !- Multiplier
  clothes washer;                         !- End-Use Subcategory

OS:Schedule:Ruleset,
  {1fe9bfd1-3ada-4642-a82f-4428a4a05eb3}, !- Handle
  clothes dryer schedule,                 !- Name
  {4174de4d-ec98-4346-88f2-ea444c63303d}, !- Schedule Type Limits Name
  {ac753336-e3b5-44eb-ac39-d9f0e997622b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ac753336-e3b5-44eb-ac39-d9f0e997622b}, !- Handle
  clothes dryer schedule default day,     !- Name
  {4174de4d-ec98-4346-88f2-ea444c63303d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {a588b44e-879e-4f60-9a50-f66492eed5f9}, !- Handle
  clothes dryer schedule allday rule,     !- Name
  {1fe9bfd1-3ada-4642-a82f-4428a4a05eb3}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {17e190c7-69ca-4182-b253-a8f87e3f060b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {17e190c7-69ca-4182-b253-a8f87e3f060b}, !- Handle
  clothes dryer schedule day,             !- Name
  {4174de4d-ec98-4346-88f2-ea444c63303d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.123456790123457,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0740740740740741,                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0493827160493827,                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0246913580246914,                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.0493827160493827,                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.0740740740740741,                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.197530864197531,                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.395061728395062,                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.592592592592593,                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.839506172839506,                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.962962962962963,                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.91358024691358,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.827160493827161,                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.716049382716049,                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.753086419753086,                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.679012345679012,                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.666666666666667,                      !- Value Until Time 18
  20,                                     !- Hour 19
  0,                                      !- Minute 19
  0.62962962962963,                       !- Value Until Time 19
  21,                                     !- Hour 20
  0,                                      !- Minute 20
  0.641975308641975,                      !- Value Until Time 20
  22,                                     !- Hour 21
  0,                                      !- Minute 21
  0.666666666666667,                      !- Value Until Time 21
  23,                                     !- Hour 22
  0,                                      !- Minute 22
  0.54320987654321,                       !- Value Until Time 22
  24,                                     !- Hour 23
  0,                                      !- Minute 23
  0.296296296296296;                      !- Value Until Time 23

OS:Schedule:Rule,
  {92ce9123-d25c-4c29-9d3d-935ec5c113e6}, !- Handle
  clothes dryer schedule allday rule 1,   !- Name
  {1fe9bfd1-3ada-4642-a82f-4428a4a05eb3}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {42f7ae52-920f-45c3-b10a-ac39d3d90284}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {42f7ae52-920f-45c3-b10a-ac39d3d90284}, !- Handle
  clothes dryer schedule day 1,           !- Name
  {4174de4d-ec98-4346-88f2-ea444c63303d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ElectricEquipment:Definition,
  {df92aad9-4a33-484e-999c-3ef907579b14}, !- Handle
  clothes dryer,                          !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:ElectricEquipment,
  {bbb806ce-b97d-454a-921e-ac69e78ce07d}, !- Handle
  clothes dryer,                          !- Name
  {df92aad9-4a33-484e-999c-3ef907579b14}, !- Electric Equipment Definition Name
  {09d2aeef-b2e9-44fa-af02-261fc89c783c}, !- Space or SpaceType Name
  {1fe9bfd1-3ada-4642-a82f-4428a4a05eb3}, !- Schedule Name
  ,                                       !- Multiplier
  clothes dryer;                          !- End-Use Subcategory

OS:OtherEquipment:Definition,
  {f9dd1b30-8b2b-48bc-b770-1e43dd33af52}, !- Handle
  clothes dryer 2,                        !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:OtherEquipment,
  {352515eb-6693-4513-9cbd-b244f541e2e0}, !- Handle
  clothes dryer 1,                        !- Name
  {f9dd1b30-8b2b-48bc-b770-1e43dd33af52}, !- Other Equipment Definition Name
  {09d2aeef-b2e9-44fa-af02-261fc89c783c}, !- Space or SpaceType Name
  {1fe9bfd1-3ada-4642-a82f-4428a4a05eb3}, !- Schedule Name
  ,                                       !- Multiplier
  Electricity,                            !- Fuel Type
  clothes dryer;                          !- End-Use Subcategory

OS:Schedule:Ruleset,
  {80f4a8a3-5ee3-4c2e-a016-caa3e9e37504}, !- Handle
  dishwasher schedule,                    !- Name
  {4174de4d-ec98-4346-88f2-ea444c63303d}, !- Schedule Type Limits Name
  {6fd97689-3e73-4770-a43b-1b6a9556126f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6fd97689-3e73-4770-a43b-1b6a9556126f}, !- Handle
  dishwasher schedule default day,        !- Name
  {4174de4d-ec98-4346-88f2-ea444c63303d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d0793b3b-ad15-481b-89a2-471b04c0f076}, !- Handle
  dishwasher schedule allday rule,        !- Name
  {80f4a8a3-5ee3-4c2e-a016-caa3e9e37504}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {8936d7f7-fe8d-432f-98cf-24a9714568c4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8936d7f7-fe8d-432f-98cf-24a9714568c4}, !- Handle
  dishwasher schedule day,                !- Name
  {4174de4d-ec98-4346-88f2-ea444c63303d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.135135135135135,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0630630630630631,                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.045045045045045,                      !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.027027027027027,                      !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.0900900900900901,                     !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.18018018018018,                       !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.279279279279279,                      !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.522522522522523,                      !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.585585585585586,                      !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.504504504504504,                      !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.432432432432432,                      !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.378378378378378,                      !- Value Until Time 12
  14,                                     !- Hour 13
  0,                                      !- Minute 13
  0.414414414414414,                      !- Value Until Time 13
  15,                                     !- Hour 14
  0,                                      !- Minute 14
  0.324324324324324,                      !- Value Until Time 14
  17,                                     !- Hour 15
  0,                                      !- Minute 15
  0.342342342342342,                      !- Value Until Time 15
  18,                                     !- Hour 16
  0,                                      !- Minute 16
  0.441441441441441,                      !- Value Until Time 16
  19,                                     !- Hour 17
  0,                                      !- Minute 17
  0.783783783783784,                      !- Value Until Time 17
  20,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  21,                                     !- Hour 19
  0,                                      !- Minute 19
  0.810810810810811,                      !- Value Until Time 19
  22,                                     !- Hour 20
  0,                                      !- Minute 20
  0.603603603603604,                      !- Value Until Time 20
  23,                                     !- Hour 21
  0,                                      !- Minute 21
  0.396396396396396,                      !- Value Until Time 21
  24,                                     !- Hour 22
  0,                                      !- Minute 22
  0.279279279279279;                      !- Value Until Time 22

OS:Schedule:Rule,
  {6405f409-2d36-4494-8651-141a0194dc51}, !- Handle
  dishwasher schedule allday rule 1,      !- Name
  {80f4a8a3-5ee3-4c2e-a016-caa3e9e37504}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {7e0cec31-51d9-40b8-a919-566a183c4d34}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7e0cec31-51d9-40b8-a919-566a183c4d34}, !- Handle
  dishwasher schedule day 1,              !- Name
  {4174de4d-ec98-4346-88f2-ea444c63303d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ElectricEquipment:Definition,
  {0aee8876-084a-469e-bc3c-97a402efa41a}, !- Handle
  dishwasher,                             !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:ElectricEquipment,
  {f8a0660e-61c1-411c-ae8d-d765f352540e}, !- Handle
  dishwasher,                             !- Name
  {0aee8876-084a-469e-bc3c-97a402efa41a}, !- Electric Equipment Definition Name
  {09d2aeef-b2e9-44fa-af02-261fc89c783c}, !- Space or SpaceType Name
  {80f4a8a3-5ee3-4c2e-a016-caa3e9e37504}, !- Schedule Name
  ,                                       !- Multiplier
  dishwasher;                             !- End-Use Subcategory

OS:Schedule:Constant,
  {42c77240-a024-44f4-9e42-075c938bd7bb}, !- Handle
  fridge schedule,                        !- Name
  {4174de4d-ec98-4346-88f2-ea444c63303d}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:EnergyManagementSystem:Sensor,
  {e76671e4-92ca-4d6d-85fa-ca821aae7a9d}, !- Handle
  fridge_tin_s,                           !- Name
  conditioned space,                      !- Output Variable or Output Meter Index Key Name
  Zone Mean Air Temperature;              !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {59ceebf2-161c-4f02-a900-8702161b31ef}, !- Handle
  fridge_schedule_act,                    !- Name
  {42c77240-a024-44f4-9e42-075c938bd7bb}, !- Actuated Component Name
  Schedule:Constant,                      !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {b97b2ab5-4c35-466b-bb81-9dea318138ef}, !- Handle
  fridge_schedule_program,                !- Name
  Set Tin = fridge_tin_s*(9.0/5.0)+32.0,  !- Program Line 1
  Set fridge_schedule_act = 0,            !- Program Line 2
  If (Hour == 0),                         !- Program Line 3
  Set fridge_schedule_act = (-0.487+0.019*Tin), !- Program Line 4
  ElseIf (Hour == 1),                     !- Program Line 5
  Set fridge_schedule_act = (-0.34+0.016*Tin), !- Program Line 6
  ElseIf (Hour == 2),                     !- Program Line 7
  Set fridge_schedule_act = (-0.37+0.017*Tin), !- Program Line 8
  ElseIf (Hour == 3),                     !- Program Line 9
  Set fridge_schedule_act = (-0.361+0.016*Tin), !- Program Line 10
  ElseIf (Hour == 4),                     !- Program Line 11
  Set fridge_schedule_act = (-0.515+0.018*Tin), !- Program Line 12
  ElseIf (Hour == 5),                     !- Program Line 13
  Set fridge_schedule_act = (-0.684+0.021*Tin), !- Program Line 14
  ElseIf (Hour == 6),                     !- Program Line 15
  Set fridge_schedule_act = (-0.471+0.019*Tin), !- Program Line 16
  ElseIf (Hour == 7),                     !- Program Line 17
  Set fridge_schedule_act = (-0.159+0.015*Tin), !- Program Line 18
  ElseIf (Hour == 8),                     !- Program Line 19
  Set fridge_schedule_act = (-0.079+0.015*Tin), !- Program Line 20
  ElseIf (Hour == 9),                     !- Program Line 21
  Set fridge_schedule_act = (-0.417+0.019*Tin), !- Program Line 22
  ElseIf (Hour == 10),                    !- Program Line 23
  Set fridge_schedule_act = (-0.411+0.018*Tin), !- Program Line 24
  ElseIf (Hour == 11),                    !- Program Line 25
  Set fridge_schedule_act = (-0.386+0.018*Tin), !- Program Line 26
  ElseIf (Hour == 12),                    !- Program Line 27
  Set fridge_schedule_act = (-0.24+0.016*Tin), !- Program Line 28
  ElseIf (Hour == 13),                    !- Program Line 29
  Set fridge_schedule_act = (-0.314+0.017*Tin), !- Program Line 30
  ElseIf (Hour == 14),                    !- Program Line 31
  Set fridge_schedule_act = (-0.16+0.015*Tin), !- Program Line 32
  ElseIf (Hour == 15),                    !- Program Line 33
  Set fridge_schedule_act = (-0.121+0.015*Tin), !- Program Line 34
  ElseIf (Hour == 16),                    !- Program Line 35
  Set fridge_schedule_act = (-0.469+0.02*Tin), !- Program Line 36
  ElseIf (Hour == 17),                    !- Program Line 37
  Set fridge_schedule_act = (-0.412+0.02*Tin), !- Program Line 38
  ElseIf (Hour == 18),                    !- Program Line 39
  Set fridge_schedule_act = (-0.091+0.017*Tin), !- Program Line 40
  ElseIf (Hour == 19),                    !- Program Line 41
  Set fridge_schedule_act = (0.077+0.014*Tin), !- Program Line 42
  ElseIf (Hour == 20),                    !- Program Line 43
  Set fridge_schedule_act = (-0.118+0.016*Tin), !- Program Line 44
  ElseIf (Hour == 21),                    !- Program Line 45
  Set fridge_schedule_act = (-0.247+0.017*Tin), !- Program Line 46
  ElseIf (Hour == 22),                    !- Program Line 47
  Set fridge_schedule_act = (-0.445+0.019*Tin), !- Program Line 48
  ElseIf (Hour == 23),                    !- Program Line 49
  Set fridge_schedule_act = (-0.544+0.02*Tin), !- Program Line 50
  EndIf;                                  !- Program Line 51

OS:EnergyManagementSystem:ProgramCallingManager,
  {5a36b5d2-4da1-4556-b4c0-5a3ef8493d2f}, !- Handle
  fridge_schedule_program_calling_manager, !- Name
  BeginZoneTimestepAfterInitHeatBalance,  !- EnergyPlus Model Calling Point
  {b97b2ab5-4c35-466b-bb81-9dea318138ef}; !- Program Name 1

OS:ElectricEquipment:Definition,
  {75ed9215-0dcb-435d-b8ca-a9eff870ef1f}, !- Handle
  fridge,                                 !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  46.9577625570776,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.6,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {b60a8b36-70f5-4cdc-80bf-103ac5ae2262}, !- Handle
  fridge,                                 !- Name
  {75ed9215-0dcb-435d-b8ca-a9eff870ef1f}, !- Electric Equipment Definition Name
  {09d2aeef-b2e9-44fa-af02-261fc89c783c}, !- Space or SpaceType Name
  {42c77240-a024-44f4-9e42-075c938bd7bb}, !- Schedule Name
  ,                                       !- Multiplier
  fridge;                                 !- End-Use Subcategory

OS:Schedule:Ruleset,
  {5393f115-3494-4dd3-86e0-bb323545a7ed}, !- Handle
  cooking range schedule,                 !- Name
  {4174de4d-ec98-4346-88f2-ea444c63303d}, !- Schedule Type Limits Name
  {f3d633d8-3fb3-4b33-be17-f75fb0d9cc24}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f3d633d8-3fb3-4b33-be17-f75fb0d9cc24}, !- Handle
  cooking range schedule default day,     !- Name
  {4174de4d-ec98-4346-88f2-ea444c63303d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {0715b8c0-0baf-4490-a7a4-60b0554ad2c6}, !- Handle
  cooking range schedule allday rule,     !- Name
  {5393f115-3494-4dd3-86e0-bb323545a7ed}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {b054f1e2-3566-4ce2-8500-e24bc2c6e11f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b054f1e2-3566-4ce2-8500-e24bc2c6e11f}, !- Handle
  cooking range schedule day,             !- Name
  {4174de4d-ec98-4346-88f2-ea444c63303d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0597014925373134,                     !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.111940298507463,                      !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.171641791044776,                      !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.291044776119403,                      !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.343283582089552,                      !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  0.402985074626866,                      !- Value Until Time 6
  13,                                     !- Hour 7
  0,                                      !- Minute 7
  0.462686567164179,                      !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0.343283582089552,                      !- Value Until Time 8
  15,                                     !- Hour 9
  0,                                      !- Minute 9
  0.291044776119403,                      !- Value Until Time 9
  16,                                     !- Hour 10
  0,                                      !- Minute 10
  0.402985074626866,                      !- Value Until Time 10
  17,                                     !- Hour 11
  0,                                      !- Minute 11
  0.567164179104478,                      !- Value Until Time 11
  18,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  19,                                     !- Hour 13
  0,                                      !- Minute 13
  0.850746268656716,                      !- Value Until Time 13
  20,                                     !- Hour 14
  0,                                      !- Minute 14
  0.432835820895522,                      !- Value Until Time 14
  21,                                     !- Hour 15
  0,                                      !- Minute 15
  0.291044776119403,                      !- Value Until Time 15
  22,                                     !- Hour 16
  0,                                      !- Minute 16
  0.23134328358209,                       !- Value Until Time 16
  23,                                     !- Hour 17
  0,                                      !- Minute 17
  0.171641791044776,                      !- Value Until Time 17
  24,                                     !- Hour 18
  0,                                      !- Minute 18
  0.111940298507463;                      !- Value Until Time 18

OS:Schedule:Rule,
  {45202ea3-88e8-4cde-9c5f-72cf6194cfd5}, !- Handle
  cooking range schedule allday rule 1,   !- Name
  {5393f115-3494-4dd3-86e0-bb323545a7ed}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {7432740a-d58b-4a01-9a15-55919af57770}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7432740a-d58b-4a01-9a15-55919af57770}, !- Handle
  cooking range schedule day 1,           !- Name
  {4174de4d-ec98-4346-88f2-ea444c63303d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ElectricEquipment:Definition,
  {6f9ca158-e553-49df-bca4-36c0aa83f725}, !- Handle
  cooking range,                          !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:ElectricEquipment,
  {c6c1d8c9-75a5-4252-b2a9-d8f0dd477f4e}, !- Handle
  cooking range,                          !- Name
  {6f9ca158-e553-49df-bca4-36c0aa83f725}, !- Electric Equipment Definition Name
  {09d2aeef-b2e9-44fa-af02-261fc89c783c}, !- Space or SpaceType Name
  {5393f115-3494-4dd3-86e0-bb323545a7ed}, !- Schedule Name
  ,                                       !- Multiplier
  cooking range;                          !- End-Use Subcategory

OS:OtherEquipment:Definition,
  {342b9f4e-525e-4d0f-b22a-74b4be527f68}, !- Handle
  cooking range 2,                        !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:OtherEquipment,
  {ea9bd433-ebf4-49f8-87a0-1ab8047e2d2a}, !- Handle
  cooking range 1,                        !- Name
  {342b9f4e-525e-4d0f-b22a-74b4be527f68}, !- Other Equipment Definition Name
  {09d2aeef-b2e9-44fa-af02-261fc89c783c}, !- Space or SpaceType Name
  {5393f115-3494-4dd3-86e0-bb323545a7ed}, !- Schedule Name
  ,                                       !- Multiplier
  Electricity,                            !- Fuel Type
  cooking range;                          !- End-Use Subcategory

OS:Schedule:FixedInterval,
  {29ee71d2-f5a2-4789-b94a-06aa10b8c3bf}, !- Handle
  mains temperature schedule,             !- Name
  {21d28c65-f4d2-4778-b444-f9efb94fab5b}, !- Schedule Type Limits Name
  ,                                       !- Translate to Schedule File
  ,                                       !- Interpolate to Timestep
  1440,                                   !- Interval Length {minutes}
  ,                                       !- Out Of Range Value
  1,                                      !- Start Month
  1,                                      !- Start Day
  12.8005555555556,                       !- Value 1
  12.7583333333333,                       !- Value 2
  12.7172222222222,                       !- Value 3
  12.6766666666667,                       !- Value 4
  12.6377777777778,                       !- Value 5
  12.5988888888889,                       !- Value 6
  12.5616666666667,                       !- Value 7
  12.5255555555556,                       !- Value 8
  12.49,                                  !- Value 9
  12.4561111111111,                       !- Value 10
  12.4227777777778,                       !- Value 11
  12.3905555555556,                       !- Value 12
  12.36,                                  !- Value 13
  12.33,                                  !- Value 14
  12.3011111111111,                       !- Value 15
  12.2733333333333,                       !- Value 16
  12.2466666666667,                       !- Value 17
  12.2211111111111,                       !- Value 18
  12.1966666666667,                       !- Value 19
  12.1733333333333,                       !- Value 20
  12.1516666666667,                       !- Value 21
  12.1305555555556,                       !- Value 22
  12.1105555555556,                       !- Value 23
  12.0922222222222,                       !- Value 24
  12.0744444444444,                       !- Value 25
  12.0583333333333,                       !- Value 26
  12.0433333333333,                       !- Value 27
  12.0288888888889,                       !- Value 28
  12.0161111111111,                       !- Value 29
  12.005,                                 !- Value 30
  11.9944444444444,                       !- Value 31
  11.985,                                 !- Value 32
  11.9772222222222,                       !- Value 33
  11.9705555555556,                       !- Value 34
  11.965,                                 !- Value 35
  11.9605555555556,                       !- Value 36
  11.9572222222222,                       !- Value 37
  11.955,                                 !- Value 38
  11.9544444444444,                       !- Value 39
  11.955,                                 !- Value 40
  11.9566666666667,                       !- Value 41
  11.9594444444444,                       !- Value 42
  11.9633333333333,                       !- Value 43
  11.9683333333333,                       !- Value 44
  11.975,                                 !- Value 45
  11.9827777777778,                       !- Value 46
  11.9911111111111,                       !- Value 47
  12.0016666666667,                       !- Value 48
  12.0127777777778,                       !- Value 49
  12.025,                                 !- Value 50
  12.0388888888889,                       !- Value 51
  12.0533333333333,                       !- Value 52
  12.0694444444444,                       !- Value 53
  12.0866666666667,                       !- Value 54
  12.105,                                 !- Value 55
  12.1244444444444,                       !- Value 56
  12.145,                                 !- Value 57
  12.1666666666667,                       !- Value 58
  12.1894444444444,                       !- Value 59
  12.2133333333333,                       !- Value 60
  12.2388888888889,                       !- Value 61
  12.265,                                 !- Value 62
  12.2922222222222,                       !- Value 63
  12.3205555555556,                       !- Value 64
  12.3505555555556,                       !- Value 65
  12.3811111111111,                       !- Value 66
  12.4127777777778,                       !- Value 67
  12.4455555555556,                       !- Value 68
  12.4794444444444,                       !- Value 69
  12.5144444444444,                       !- Value 70
  12.5505555555556,                       !- Value 71
  12.5872222222222,                       !- Value 72
  12.6255555555556,                       !- Value 73
  12.6644444444444,                       !- Value 74
  12.7044444444444,                       !- Value 75
  12.7455555555556,                       !- Value 76
  12.7877777777778,                       !- Value 77
  12.8305555555556,                       !- Value 78
  12.8744444444444,                       !- Value 79
  12.9194444444444,                       !- Value 80
  12.965,                                 !- Value 81
  13.0116666666667,                       !- Value 82
  13.0594444444444,                       !- Value 83
  13.1077777777778,                       !- Value 84
  13.1566666666667,                       !- Value 85
  13.2072222222222,                       !- Value 86
  13.2577777777778,                       !- Value 87
  13.31,                                  !- Value 88
  13.3622222222222,                       !- Value 89
  13.4155555555556,                       !- Value 90
  13.47,                                  !- Value 91
  13.525,                                 !- Value 92
  13.5805555555556,                       !- Value 93
  13.6366666666667,                       !- Value 94
  13.6938888888889,                       !- Value 95
  13.7516666666667,                       !- Value 96
  13.81,                                  !- Value 97
  13.8694444444444,                       !- Value 98
  13.9288888888889,                       !- Value 99
  13.9894444444444,                       !- Value 100
  14.0505555555556,                       !- Value 101
  14.1116666666667,                       !- Value 102
  14.1738888888889,                       !- Value 103
  14.2366666666667,                       !- Value 104
  14.3,                                   !- Value 105
  14.3633333333333,                       !- Value 106
  14.4277777777778,                       !- Value 107
  14.4922222222222,                       !- Value 108
  14.5572222222222,                       !- Value 109
  14.6233333333333,                       !- Value 110
  14.6888888888889,                       !- Value 111
  14.7555555555556,                       !- Value 112
  14.8222222222222,                       !- Value 113
  14.8894444444444,                       !- Value 114
  14.9566666666667,                       !- Value 115
  15.0244444444444,                       !- Value 116
  15.0922222222222,                       !- Value 117
  15.1605555555556,                       !- Value 118
  15.2294444444444,                       !- Value 119
  15.2983333333333,                       !- Value 120
  15.3672222222222,                       !- Value 121
  15.4366666666667,                       !- Value 122
  15.5061111111111,                       !- Value 123
  15.5755555555556,                       !- Value 124
  15.645,                                 !- Value 125
  15.715,                                 !- Value 126
  15.785,                                 !- Value 127
  15.855,                                 !- Value 128
  15.925,                                 !- Value 129
  15.995,                                 !- Value 130
  16.065,                                 !- Value 131
  16.135,                                 !- Value 132
  16.205,                                 !- Value 133
  16.275,                                 !- Value 134
  16.345,                                 !- Value 135
  16.4144444444444,                       !- Value 136
  16.4844444444444,                       !- Value 137
  16.5538888888889,                       !- Value 138
  16.6233333333333,                       !- Value 139
  16.6922222222222,                       !- Value 140
  16.7611111111111,                       !- Value 141
  16.83,                                  !- Value 142
  16.8988888888889,                       !- Value 143
  16.9672222222222,                       !- Value 144
  17.035,                                 !- Value 145
  17.1027777777778,                       !- Value 146
  17.17,                                  !- Value 147
  17.2372222222222,                       !- Value 148
  17.3038888888889,                       !- Value 149
  17.37,                                  !- Value 150
  17.4361111111111,                       !- Value 151
  17.5016666666667,                       !- Value 152
  17.5666666666667,                       !- Value 153
  17.6311111111111,                       !- Value 154
  17.6955555555556,                       !- Value 155
  17.7588888888889,                       !- Value 156
  17.8222222222222,                       !- Value 157
  17.8844444444444,                       !- Value 158
  17.9466666666667,                       !- Value 159
  18.0083333333333,                       !- Value 160
  18.0688888888889,                       !- Value 161
  18.1294444444444,                       !- Value 162
  18.1888888888889,                       !- Value 163
  18.2477777777778,                       !- Value 164
  18.3066666666667,                       !- Value 165
  18.3638888888889,                       !- Value 166
  18.4211111111111,                       !- Value 167
  18.4772222222222,                       !- Value 168
  18.5327777777778,                       !- Value 169
  18.5877777777778,                       !- Value 170
  18.6416666666667,                       !- Value 171
  18.695,                                 !- Value 172
  18.7477777777778,                       !- Value 173
  18.7994444444444,                       !- Value 174
  18.85,                                  !- Value 175
  18.9,                                   !- Value 176
  18.9494444444444,                       !- Value 177
  18.9977777777778,                       !- Value 178
  19.045,                                 !- Value 179
  19.0916666666667,                       !- Value 180
  19.1372222222222,                       !- Value 181
  19.1816666666667,                       !- Value 182
  19.2255555555556,                       !- Value 183
  19.2683333333333,                       !- Value 184
  19.31,                                  !- Value 185
  19.3511111111111,                       !- Value 186
  19.3911111111111,                       !- Value 187
  19.43,                                  !- Value 188
  19.4677777777778,                       !- Value 189
  19.5044444444444,                       !- Value 190
  19.5405555555556,                       !- Value 191
  19.5755555555556,                       !- Value 192
  19.6088888888889,                       !- Value 193
  19.6416666666667,                       !- Value 194
  19.6733333333333,                       !- Value 195
  19.7038888888889,                       !- Value 196
  19.7333333333333,                       !- Value 197
  19.7616666666667,                       !- Value 198
  19.7888888888889,                       !- Value 199
  19.815,                                 !- Value 200
  19.84,                                  !- Value 201
  19.8638888888889,                       !- Value 202
  19.8866666666667,                       !- Value 203
  19.9083333333333,                       !- Value 204
  19.9288888888889,                       !- Value 205
  19.9477777777778,                       !- Value 206
  19.9661111111111,                       !- Value 207
  19.9833333333333,                       !- Value 208
  19.9988888888889,                       !- Value 209
  20.0133333333333,                       !- Value 210
  20.0272222222222,                       !- Value 211
  20.0394444444444,                       !- Value 212
  20.05,                                  !- Value 213
  20.06,                                  !- Value 214
  20.0688888888889,                       !- Value 215
  20.0761111111111,                       !- Value 216
  20.0827777777778,                       !- Value 217
  20.0877777777778,                       !- Value 218
  20.0916666666667,                       !- Value 219
  20.0938888888889,                       !- Value 220
  20.0955555555556,                       !- Value 221
  20.0961111111111,                       !- Value 222
  20.095,                                 !- Value 223
  20.0927777777778,                       !- Value 224
  20.0894444444444,                       !- Value 225
  20.085,                                 !- Value 226
  20.0788888888889,                       !- Value 227
  20.0722222222222,                       !- Value 228
  20.0638888888889,                       !- Value 229
  20.0544444444444,                       !- Value 230
  20.0438888888889,                       !- Value 231
  20.0322222222222,                       !- Value 232
  20.0194444444444,                       !- Value 233
  20.005,                                 !- Value 234
  19.99,                                  !- Value 235
  19.9733333333333,                       !- Value 236
  19.9555555555556,                       !- Value 237
  19.9372222222222,                       !- Value 238
  19.9172222222222,                       !- Value 239
  19.8961111111111,                       !- Value 240
  19.8738888888889,                       !- Value 241
  19.8505555555556,                       !- Value 242
  19.8255555555556,                       !- Value 243
  19.8,                                   !- Value 244
  19.7733333333333,                       !- Value 245
  19.7455555555556,                       !- Value 246
  19.7166666666667,                       !- Value 247
  19.6861111111111,                       !- Value 248
  19.655,                                 !- Value 249
  19.6227777777778,                       !- Value 250
  19.5894444444444,                       !- Value 251
  19.5555555555556,                       !- Value 252
  19.52,                                  !- Value 253
  19.4833333333333,                       !- Value 254
  19.4461111111111,                       !- Value 255
  19.4077777777778,                       !- Value 256
  19.3677777777778,                       !- Value 257
  19.3277777777778,                       !- Value 258
  19.2861111111111,                       !- Value 259
  19.2438888888889,                       !- Value 260
  19.2005555555556,                       !- Value 261
  19.1561111111111,                       !- Value 262
  19.1105555555556,                       !- Value 263
  19.0644444444444,                       !- Value 264
  19.0177777777778,                       !- Value 265
  18.9694444444444,                       !- Value 266
  18.9211111111111,                       !- Value 267
  18.8711111111111,                       !- Value 268
  18.8205555555556,                       !- Value 269
  18.7694444444444,                       !- Value 270
  18.7172222222222,                       !- Value 271
  18.6644444444444,                       !- Value 272
  18.6105555555556,                       !- Value 273
  18.5561111111111,                       !- Value 274
  18.5005555555556,                       !- Value 275
  18.445,                                 !- Value 276
  18.3883333333333,                       !- Value 277
  18.3305555555556,                       !- Value 278
  18.2727777777778,                       !- Value 279
  18.2138888888889,                       !- Value 280
  18.1544444444444,                       !- Value 281
  18.0944444444444,                       !- Value 282
  18.0338888888889,                       !- Value 283
  17.9727777777778,                       !- Value 284
  17.9111111111111,                       !- Value 285
  17.8483333333333,                       !- Value 286
  17.7855555555556,                       !- Value 287
  17.7222222222222,                       !- Value 288
  17.6583333333333,                       !- Value 289
  17.5938888888889,                       !- Value 290
  17.5288888888889,                       !- Value 291
  17.4638888888889,                       !- Value 292
  17.3977777777778,                       !- Value 293
  17.3316666666667,                       !- Value 294
  17.265,                                 !- Value 295
  17.1983333333333,                       !- Value 296
  17.1311111111111,                       !- Value 297
  17.0633333333333,                       !- Value 298
  16.9955555555556,                       !- Value 299
  16.9272222222222,                       !- Value 300
  16.8588888888889,                       !- Value 301
  16.7905555555556,                       !- Value 302
  16.7216666666667,                       !- Value 303
  16.6522222222222,                       !- Value 304
  16.5827777777778,                       !- Value 305
  16.5133333333333,                       !- Value 306
  16.4438888888889,                       !- Value 307
  16.3738888888889,                       !- Value 308
  16.3044444444444,                       !- Value 309
  16.2344444444444,                       !- Value 310
  16.1644444444444,                       !- Value 311
  16.0944444444444,                       !- Value 312
  16.0244444444444,                       !- Value 313
  15.9544444444444,                       !- Value 314
  15.8844444444444,                       !- Value 315
  15.8144444444444,                       !- Value 316
  15.7444444444444,                       !- Value 317
  15.6744444444444,                       !- Value 318
  15.605,                                 !- Value 319
  15.535,                                 !- Value 320
  15.4655555555556,                       !- Value 321
  15.3961111111111,                       !- Value 322
  15.3272222222222,                       !- Value 323
  15.2583333333333,                       !- Value 324
  15.1894444444444,                       !- Value 325
  15.1211111111111,                       !- Value 326
  15.0527777777778,                       !- Value 327
  14.985,                                 !- Value 328
  14.9177777777778,                       !- Value 329
  14.8505555555556,                       !- Value 330
  14.7833333333333,                       !- Value 331
  14.7166666666667,                       !- Value 332
  14.6505555555556,                       !- Value 333
  14.585,                                 !- Value 334
  14.52,                                  !- Value 335
  14.455,                                 !- Value 336
  14.3905555555556,                       !- Value 337
  14.3266666666667,                       !- Value 338
  14.2633333333333,                       !- Value 339
  14.2,                                   !- Value 340
  14.1377777777778,                       !- Value 341
  14.0761111111111,                       !- Value 342
  14.015,                                 !- Value 343
  13.9544444444444,                       !- Value 344
  13.8944444444444,                       !- Value 345
  13.835,                                 !- Value 346
  13.7761111111111,                       !- Value 347
  13.7183333333333,                       !- Value 348
  13.6605555555556,                       !- Value 349
  13.6038888888889,                       !- Value 350
  13.5483333333333,                       !- Value 351
  13.4927777777778,                       !- Value 352
  13.4383333333333,                       !- Value 353
  13.385,                                 !- Value 354
  13.3316666666667,                       !- Value 355
  13.2794444444444,                       !- Value 356
  13.2283333333333,                       !- Value 357
  13.1777777777778,                       !- Value 358
  13.1283333333333,                       !- Value 359
  13.0794444444444,                       !- Value 360
  13.0316666666667,                       !- Value 361
  12.9844444444444,                       !- Value 362
  12.9383333333333,                       !- Value 363
  12.8933333333333,                       !- Value 364
  12.8488888888889;                       !- Value 365

OS:Site:WaterMainsTemperature,
  {0990255f-fcfc-43d0-9070-e8cf3b2ec7cc}, !- Handle
  Schedule,                               !- Calculation Method
  {29ee71d2-f5a2-4789-b94a-06aa10b8c3bf}; !- Temperature Schedule Name

OS:Schedule:Constant,
  {63ecfc31-336b-49a2-a358-ac75a4dc4bba}, !- Handle
  mixed water temperature schedule,       !- Name
  {21d28c65-f4d2-4778-b444-f9efb94fab5b}, !- Schedule Type Limits Name
  40.5555555555556;                       !- Value

OS:Schedule:Ruleset,
  {c5e48b57-b1f0-4f48-866b-ea4612ed0837}, !- Handle
  dhw fixtures schedule,                  !- Name
  {4174de4d-ec98-4346-88f2-ea444c63303d}, !- Schedule Type Limits Name
  {9a4693ad-676f-44ea-858b-4a9c41abde9a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9a4693ad-676f-44ea-858b-4a9c41abde9a}, !- Handle
  dhw fixtures schedule default day,      !- Name
  {4174de4d-ec98-4346-88f2-ea444c63303d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {7313a1da-dc5f-4fe0-8891-f9c6c019a4d8}, !- Handle
  dhw fixtures schedule allday rule,      !- Name
  {c5e48b57-b1f0-4f48-866b-ea4612ed0837}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {b08c19c8-59d0-4e22-8b72-265c0d58dd47}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b08c19c8-59d0-4e22-8b72-265c0d58dd47}, !- Handle
  dhw fixtures schedule day,              !- Name
  {4174de4d-ec98-4346-88f2-ea444c63303d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.13953488372093,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0697674418604651,                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0465116279069768,                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0581395348837209,                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.116279069767442,                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.395348837209302,                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.906976744186047,                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.930232558139535,                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.779069767441861,                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.651162790697674,                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.546511627906977,                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.465116279069767,                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.406976744186047,                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.383720930232558,                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.36046511627907,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.441860465116279,                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.593023255813954,                      !- Value Until Time 18
  20,                                     !- Hour 19
  0,                                      !- Minute 19
  0.697674418604651,                      !- Value Until Time 19
  21,                                     !- Hour 20
  0,                                      !- Minute 20
  0.63953488372093,                       !- Value Until Time 20
  22,                                     !- Hour 21
  0,                                      !- Minute 21
  0.558139534883721,                      !- Value Until Time 21
  23,                                     !- Hour 22
  0,                                      !- Minute 22
  0.441860465116279,                      !- Value Until Time 22
  24,                                     !- Hour 23
  0,                                      !- Minute 23
  0.302325581395349;                      !- Value Until Time 23

OS:Schedule:Rule,
  {4d9743fd-10cd-48a1-83a4-3e1530eeeb24}, !- Handle
  dhw fixtures schedule allday rule 1,    !- Name
  {c5e48b57-b1f0-4f48-866b-ea4612ed0837}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {db7213a6-5a81-424d-93ff-82281a92d440}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {db7213a6-5a81-424d-93ff-82281a92d440}, !- Handle
  dhw fixtures schedule day 1,            !- Name
  {4174de4d-ec98-4346-88f2-ea444c63303d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:WaterUse:Equipment:Definition,
  {40479c01-ba23-47bf-aca5-6869f91dbdbf}, !- Handle
  dhw fixtures,                           !- Name
  dhw fixtures,                           !- End-Use Subcategory
  0,                                      !- Peak Flow Rate {m3/s}
  {63ecfc31-336b-49a2-a358-ac75a4dc4bba}; !- Target Temperature Schedule Name

OS:WaterUse:Equipment,
  {2a41825a-536e-4bc5-90a0-4bd6890bfc6e}, !- Handle
  dhw fixtures,                           !- Name
  {40479c01-ba23-47bf-aca5-6869f91dbdbf}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {c5e48b57-b1f0-4f48-866b-ea4612ed0837}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {727c3f48-ea2a-4758-92cc-1f12addcfd40}, !- Handle
  dhw distribution waste,                 !- Name
  dhw distribution waste,                 !- End-Use Subcategory
  0,                                      !- Peak Flow Rate {m3/s}
  {63ecfc31-336b-49a2-a358-ac75a4dc4bba}; !- Target Temperature Schedule Name

OS:WaterUse:Equipment,
  {677724bd-52f1-455b-9d36-f6a860b37c11}, !- Handle
  dhw distribution waste,                 !- Name
  {727c3f48-ea2a-4758-92cc-1f12addcfd40}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {c5e48b57-b1f0-4f48-866b-ea4612ed0837}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {2c50c9ad-09b9-4b09-9f4a-53ad700f4ca1}, !- Handle
  clothes washer,                         !- Name
  clothes washer,                         !- End-Use Subcategory
  0;                                      !- Peak Flow Rate {m3/s}

OS:WaterUse:Equipment,
  {97da4b4b-b05c-46b6-a9ec-cada2d7adbc5}, !- Handle
  clothes washer,                         !- Name
  {2c50c9ad-09b9-4b09-9f4a-53ad700f4ca1}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {b886d04b-19e4-4a39-b943-83e6cb929333}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {8f9ac6b9-d45b-4b41-963c-751c98412aef}, !- Handle
  dishwasher,                             !- Name
  dishwasher,                             !- End-Use Subcategory
  0;                                      !- Peak Flow Rate {m3/s}

OS:WaterUse:Equipment,
  {24c2a7be-160a-4b49-8c01-9a58fb153345}, !- Handle
  dishwasher,                             !- Name
  {8f9ac6b9-d45b-4b41-963c-751c98412aef}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {80f4a8a3-5ee3-4c2e-a016-caa3e9e37504}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {520d4ac0-bd07-4e29-abee-301878e177fc}, !- Handle
  general water use schedule,             !- Name
  {4174de4d-ec98-4346-88f2-ea444c63303d}, !- Schedule Type Limits Name
  {565ac236-2603-494d-91ae-ca84529e9774}; !- Default Day Schedule Name

OS:Schedule:Day,
  {565ac236-2603-494d-91ae-ca84529e9774}, !- Handle
  general water use schedule default day, !- Name
  {4174de4d-ec98-4346-88f2-ea444c63303d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {3feef435-1b89-4455-aa4d-4dc58a6ae4d9}, !- Handle
  general water use schedule allday rule, !- Name
  {520d4ac0-bd07-4e29-abee-301878e177fc}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {325b71ff-b755-47dc-92a6-ed698cf33142}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {325b71ff-b755-47dc-92a6-ed698cf33142}, !- Handle
  general water use schedule day,         !- Name
  {4174de4d-ec98-4346-88f2-ea444c63303d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.315068493150685,                      !- Value Until Time 1
  3,                                      !- Hour 2
  0,                                      !- Minute 2
  0.287671232876712,                      !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.342465753424658,                      !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.36986301369863,                       !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.520547945205479,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.602739726027397,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.534246575342466,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.506849315068493,                      !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.465753424657534,                      !- Value Until Time 9
  14,                                     !- Hour 10
  0,                                      !- Minute 10
  0.479452054794521,                      !- Value Until Time 10
  15,                                     !- Hour 11
  0,                                      !- Minute 11
  0.534246575342466,                      !- Value Until Time 11
  16,                                     !- Hour 12
  0,                                      !- Minute 12
  0.589041095890411,                      !- Value Until Time 12
  17,                                     !- Hour 13
  0,                                      !- Minute 13
  0.698630136986301,                      !- Value Until Time 13
  18,                                     !- Hour 14
  0,                                      !- Minute 14
  0.876712328767123,                      !- Value Until Time 14
  19,                                     !- Hour 15
  0,                                      !- Minute 15
  0.89041095890411,                       !- Value Until Time 15
  20,                                     !- Hour 16
  0,                                      !- Minute 16
  0.986301369863014,                      !- Value Until Time 16
  21,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  22,                                     !- Hour 18
  0,                                      !- Minute 18
  0.863013698630137,                      !- Value Until Time 18
  23,                                     !- Hour 19
  0,                                      !- Minute 19
  0.616438356164384,                      !- Value Until Time 19
  24,                                     !- Hour 20
  0,                                      !- Minute 20
  0.465753424657534;                      !- Value Until Time 20

OS:Schedule:Rule,
  {7d95689a-c1e0-4c6d-a3d4-e3e750becf8c}, !- Handle
  general water use schedule allday rule 1, !- Name
  {520d4ac0-bd07-4e29-abee-301878e177fc}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {0f4537e4-7b95-4fcc-92cb-6eb4663640ec}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0f4537e4-7b95-4fcc-92cb-6eb4663640ec}, !- Handle
  general water use schedule day 1,       !- Name
  {4174de4d-ec98-4346-88f2-ea444c63303d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:OtherEquipment:Definition,
  {f47ec784-e53b-4627-a776-8982c5678d7e}, !- Handle
  general water use sensible,             !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0,                                      !- Fraction Latent
  0.6,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:OtherEquipment,
  {70a4b534-4a0b-4e34-a226-353f7500f704}, !- Handle
  general water use sensible,             !- Name
  {f47ec784-e53b-4627-a776-8982c5678d7e}, !- Other Equipment Definition Name
  {09d2aeef-b2e9-44fa-af02-261fc89c783c}, !- Space or SpaceType Name
  {520d4ac0-bd07-4e29-abee-301878e177fc}, !- Schedule Name
  ,                                       !- Multiplier
  ,                                       !- Fuel Type
  general water use sensible;             !- End-Use Subcategory

OS:OtherEquipment:Definition,
  {3c1a1277-b7c5-4d05-bb1a-34c22cad4b6d}, !- Handle
  general water use latent,               !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  1,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:OtherEquipment,
  {b79509c3-d447-4966-8ba8-d80658f4782b}, !- Handle
  general water use latent,               !- Name
  {3c1a1277-b7c5-4d05-bb1a-34c22cad4b6d}, !- Other Equipment Definition Name
  {09d2aeef-b2e9-44fa-af02-261fc89c783c}, !- Space or SpaceType Name
  {520d4ac0-bd07-4e29-abee-301878e177fc}, !- Schedule Name
  ,                                       !- Multiplier
  ,                                       !- Fuel Type
  general water use latent;               !- End-Use Subcategory

OS:EnergyManagementSystem:Sensor,
  {b4ea1ee1-6fcd-4d88-acae-33b7895bd310}, !- Handle
  out_pb_s,                               !- Name
  ,                                       !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Barometric Pressure;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {ddb628e1-14f6-4339-862c-8386ec069b2f}, !- Handle
  out_wt_s,                               !- Name
  ,                                       !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Humidity Ratio;        !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {1ec9a98b-ef14-4688-9a3c-4d6b8d264bac}, !- Handle
  win_s,                                  !- Name
  conditioned space,                      !- Output Variable or Output Meter Index Key Name
  Zone Air Humidity Ratio;                !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {67b80dfa-58ac-49e8-b98f-94d79067acd5}, !- Handle
  site_vw_s,                              !- Name
  ,                                       !- Output Variable or Output Meter Index Key Name
  Site Wind Speed;                        !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {ae978f22-cf32-4347-9fa0-73f29da10c77}, !- Handle
  tin_s,                                  !- Name
  conditioned space,                      !- Output Variable or Output Meter Index Key Name
  Zone Mean Air Temperature;              !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {6883b87d-3fb4-46f3-a6d3-524bc3e3040b}, !- Handle
  tout_s,                                 !- Name
  conditioned space,                      !- Output Variable or Output Meter Index Key Name
  Zone Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:Schedule:Ruleset,
  {c6d26cb7-8fad-4585-9c82-28234ca46932}, !- Handle
  cooling season schedule,                !- Name
  {4174de4d-ec98-4346-88f2-ea444c63303d}, !- Schedule Type Limits Name
  {8f59bdfe-969a-431b-bf0c-48266c9c8537}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8f59bdfe-969a-431b-bf0c-48266c9c8537}, !- Handle
  cooling season schedule default day,    !- Name
  {4174de4d-ec98-4346-88f2-ea444c63303d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {03714b5c-38af-4eb3-a9cb-283c89c532a4}, !- Handle
  cooling season schedule allday rule,    !- Name
  {c6d26cb7-8fad-4585-9c82-28234ca46932}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {9eac337e-51c6-46f4-8b1e-3ad86d5aa3e5}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9eac337e-51c6-46f4-8b1e-3ad86d5aa3e5}, !- Handle
  cooling season schedule day,            !- Name
  {4174de4d-ec98-4346-88f2-ea444c63303d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b4137799-70f9-4cca-8970-0da0b35c8fcc}, !- Handle
  cooling season schedule allday rule 1,  !- Name
  {c6d26cb7-8fad-4585-9c82-28234ca46932}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {deaffdbe-7d49-407a-8cad-b35daba5c513}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {deaffdbe-7d49-407a-8cad-b35daba5c513}, !- Handle
  cooling season schedule day 1,          !- Name
  {4174de4d-ec98-4346-88f2-ea444c63303d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {e687775f-d4ba-4dec-a4f2-031fdaf11600}, !- Handle
  cooling season schedule allday rule 2,  !- Name
  {c6d26cb7-8fad-4585-9c82-28234ca46932}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {cce35219-d9b2-43f1-b19e-c4c5a19d6807}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {cce35219-d9b2-43f1-b19e-c4c5a19d6807}, !- Handle
  cooling season schedule day 2,          !- Name
  {4174de4d-ec98-4346-88f2-ea444c63303d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:EnergyManagementSystem:Sensor,
  {59ab4909-9746-4bfe-8bc0-7066c09d2e30}, !- Handle
  cool_season,                            !- Name
  cooling season schedule,                !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:GlobalVariable,
  {dc2b1c58-ae8e-478e-b9da-af0d9a240d0c}, !- Handle
  room_ac_airloop_Fan_RTF;                !- Name

OS:EnergyManagementSystem:InternalVariable,
  {0cdd8655-5a92-4265-890d-15488490da43}, !- Handle
  room_ac_airloop_max_sup_fan_mfr,        !- Name
  room ac supply fan,                     !- Internal Data Index Key Name
  Fan Maximum Mass Flow Rate;             !- Internal Data Type

OS:EnergyManagementSystem:Sensor,
  {733b56f3-e42c-4962-8364-438a7d138bb6}, !- Handle
  room_ac_airloop_Fan_RTF_s,              !- Name
  room ac supply fan,                     !- Output Variable or Output Meter Index Key Name
  Fan Runtime Fraction;                   !- Output Variable or Output Meter Name

OS:Schedule:Ruleset,
  {824f2209-a0b2-4c5e-a0e8-af363626b932}, !- Handle
  natural vent schedule,                  !- Name
  {dcae2cf0-8c43-4f6b-aef3-cf6492005dce}, !- Schedule Type Limits Name
  {1b7731bc-d9de-4a2a-96ce-7219cd816a6d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1b7731bc-d9de-4a2a-96ce-7219cd816a6d}, !- Handle
  natural vent schedule default day,      !- Name
  {dcae2cf0-8c43-4f6b-aef3-cf6492005dce}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {de437cad-ff58-496c-a233-ebd18412c1a1}, !- Handle
  natural vent schedule rule,             !- Name
  {824f2209-a0b2-4c5e-a0e8-af363626b932}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f5753feb-3cc3-4ea0-bb9b-e661e5e4f8e3}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  No,                                     !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  No,                                     !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f5753feb-3cc3-4ea0-bb9b-e661e5e4f8e3}, !- Handle
  natural vent schedule day,              !- Name
  {dcae2cf0-8c43-4f6b-aef3-cf6492005dce}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:EnergyManagementSystem:Sensor,
  {759b4128-e994-4327-8713-59ae89049ad9}, !- Handle
  natural_vent_s,                         !- Name
  natural vent schedule,                  !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {4683c29e-6e69-4162-b54e-9866db36bfde}, !- Handle
  htg_sp_s,                               !- Name
  heating setpoint,                       !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {516815ba-ac3b-4baa-b291-e5592568c152}, !- Handle
  clg_sp_s,                               !- Name
  cooling setpoint,                       !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:SpaceInfiltration:DesignFlowRate,
  {8eb214c6-fa37-43e7-adfc-6d53b2384ef0}, !- Handle
  natural vent flow,                      !- Name
  {09d2aeef-b2e9-44fa-af02-261fc89c783c}, !- Space or SpaceType Name
  {3cd7e96c-c8f2-4abb-81ad-68230b137c79}, !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:AdditionalProperties,
  {b11f6ac1-2b22-4249-9c05-10443bd04061}, !- Handle
  {8eb214c6-fa37-43e7-adfc-6d53b2384ef0}, !- Object Name
  ObjectType,                             !- Feature Name 1
  String,                                 !- Feature Data Type 1
  natural vent;                           !- Feature Value 1

OS:EnergyManagementSystem:Actuator,
  {74f674e5-b4f2-4456-84e5-2f1f6a0a5691}, !- Handle
  natural_vent_flow_act,                  !- Name
  {8eb214c6-fa37-43e7-adfc-6d53b2384ef0}, !- Actuated Component Name
  Zone Infiltration,                      !- Actuated Component Type
  Air Exchange Flow Rate,                 !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:SpaceInfiltration:DesignFlowRate,
  {3ebe7dc2-394d-4b09-a35b-8cbc1adaa131}, !- Handle
  whole house fan flow,                   !- Name
  {09d2aeef-b2e9-44fa-af02-261fc89c783c}, !- Space or SpaceType Name
  {3cd7e96c-c8f2-4abb-81ad-68230b137c79}, !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:AdditionalProperties,
  {83db228a-4870-4a42-acd6-176064a362f3}, !- Handle
  {3ebe7dc2-394d-4b09-a35b-8cbc1adaa131}, !- Object Name
  ObjectType,                             !- Feature Name 1
  String,                                 !- Feature Data Type 1
  whole house fan;                        !- Feature Value 1

OS:EnergyManagementSystem:Actuator,
  {a27f391d-4afd-48ed-be7c-5f84dfb7b6ac}, !- Handle
  whole_house_fan_flow_act,               !- Name
  {3ebe7dc2-394d-4b09-a35b-8cbc1adaa131}, !- Actuated Component Name
  Zone Infiltration,                      !- Actuated Component Type
  Air Exchange Flow Rate,                 !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:ElectricEquipment:Definition,
  {746d651e-f6d3-4a93-bb31-caf9e324facb}, !- Handle
  whole house fan,                        !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:ElectricEquipment,
  {b8a5b638-d59f-4e6b-a771-10485bc8a11d}, !- Handle
  whole house fan,                        !- Name
  {746d651e-f6d3-4a93-bb31-caf9e324facb}, !- Electric Equipment Definition Name
  {09d2aeef-b2e9-44fa-af02-261fc89c783c}, !- Space or SpaceType Name
  {3cd7e96c-c8f2-4abb-81ad-68230b137c79}, !- Schedule Name
  ,                                       !- Multiplier
  whole house fan;                        !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {9ef32239-5a89-4870-a551-6dc8a4797f4f}, !- Handle
  whole_house_fan_act,                    !- Name
  {b8a5b638-d59f-4e6b-a771-10485bc8a11d}, !- Actuated Component Name
  ElectricEquipment,                      !- Actuated Component Type
  Electricity Rate,                       !- Actuated Component Control Type
  {09d2aeef-b2e9-44fa-af02-261fc89c783c}; !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {80f090e1-55f4-4216-b4d8-4a185c7041cf}, !- Handle
  natural_vent_program,                   !- Name
  Set Tin = tin_s,                        !- Program Line 1
  Set Tout = tout_s,                      !- Program Line 2
  Set Wout = out_wt_s,                    !- Program Line 3
  Set Pbar = out_pb_s,                    !- Program Line 4
  Set Phiout = (@RhFnTdbWPb Tout Wout Pbar), !- Program Line 5
  Set MaxHR = 0.0115,                     !- Program Line 6
  Set Tnvsp = (htg_sp_s + clg_sp_s) / 2,  !- Program Line 7
  Set NVavail = natural_vent_s,           !- Program Line 8
  Set ClgSsnAvail = cool_season,          !- Program Line 9
  Set Qnv = 0,                            !- Program Line 10
  Set Qwhf = 0,                           !- Program Line 11
  Set whole_house_fan_act = 0,            !- Program Line 12
  If ((Wout < MaxHR) && (Tin > Tout) && (Tin > Tnvsp) && (ClgSsnAvail > 0)), !- Program Line 13
  Set WHF_Flow = 0,                       !- Program Line 14
  Set Adj = (Tin-Tnvsp)/(Tin-Tout),       !- Program Line 15
  Set Adj = (@Min Adj 1),                 !- Program Line 16
  Set Adj = (@Max Adj 0),                 !- Program Line 17
  If (WHF_Flow > 0),                      !- Program Line 18
  Set Qwhf = WHF_Flow*Adj,                !- Program Line 19
  Set WHF_W = 0,                          !- Program Line 20
  Set whole_house_fan_act = WHF_W*Adj,    !- Program Line 21
  ElseIf (NVavail > 0),                   !- Program Line 22
  Set NVArea = 0,                         !- Program Line 23
  Set Cs = 8.968567957270247e-05,         !- Program Line 24
  Set Cw = 9.737000237749344e-05,         !- Program Line 25
  Set Tdiff = Tin-Tout,                   !- Program Line 26
  Set dT = (@Abs Tdiff),                  !- Program Line 27
  Set Vwind = site_vw_s,                  !- Program Line 28
  Set SGNV = NVArea*Adj*((((Cs*dT)+(Cw*(Vwind^2)))^0.5)/1000), !- Program Line 29
  Set MaxNV = 1.0747816439808002,         !- Program Line 30
  Set Qnv = (@Min SGNV MaxNV),            !- Program Line 31
  EndIf,                                  !- Program Line 32
  EndIf,                                  !- Program Line 33
  Set natural_vent_flow_act = Qnv,        !- Program Line 34
  Set whole_house_fan_flow_act = Qwhf,    !- Program Line 35
  Set natural_vent_program_Qnv = Qnv,     !- Program Line 36
  Set natural_vent_program_Qwhf = Qwhf;   !- Program Line 37

OS:AdditionalProperties,
  {2735a938-3ca8-43d1-84cf-50e90a05bf3a}, !- Handle
  {80f090e1-55f4-4216-b4d8-4a185c7041cf}, !- Object Name
  ObjectType,                             !- Feature Name 1
  String,                                 !- Feature Data Type 1
  natural vent;                           !- Feature Value 1

OS:EnergyManagementSystem:ProgramCallingManager,
  {2ab339f8-1eab-4e6d-8535-693d757ffab5}, !- Handle
  natural_vent_program_calling_manager,   !- Name
  BeginZoneTimestepAfterInitHeatBalance,  !- EnergyPlus Model Calling Point
  {80f090e1-55f4-4216-b4d8-4a185c7041cf}; !- Program Name 1

OS:EnergyManagementSystem:GlobalVariable,
  {f654270c-5cfe-45d0-9a32-62ed6c747b00}, !- Handle
  natural_vent_program_Qnv;               !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {ff873673-59c1-48cf-b5e8-a7dc2074f93f}, !- Handle
  natural_vent_program_Qwhf;              !- Name

OS:AdditionalProperties,
  {9aaf8cce-bf2f-48f4-8b2b-1eea9b25ab94}, !- Handle
  {f654270c-5cfe-45d0-9a32-62ed6c747b00}, !- Object Name
  ObjectType,                             !- Feature Name 1
  String,                                 !- Feature Data Type 1
  natural vent;                           !- Feature Value 1

OS:AdditionalProperties,
  {312f791b-30b0-41c0-9fed-3581821091b5}, !- Handle
  {ff873673-59c1-48cf-b5e8-a7dc2074f93f}, !- Object Name
  ObjectType,                             !- Feature Name 1
  String,                                 !- Feature Data Type 1
  whole house fan;                        !- Feature Value 1

OS:Schedule:Constant,
  {f636e191-9734-4866-80f7-7ef139cd2f85}, !- Handle
  mech vent house fan schedule,           !- Name
  {4174de4d-ec98-4346-88f2-ea444c63303d}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ElectricEquipment:Definition,
  {4d79129c-f2bc-4fb8-8c74-9a98ad6ed467}, !- Handle
  mech vent house fan,                    !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:ElectricEquipment,
  {8ba83c9b-1657-4140-bab5-a75ead0b7f33}, !- Handle
  mech vent house fan,                    !- Name
  {4d79129c-f2bc-4fb8-8c74-9a98ad6ed467}, !- Electric Equipment Definition Name
  {09d2aeef-b2e9-44fa-af02-261fc89c783c}, !- Space or SpaceType Name
  {f636e191-9734-4866-80f7-7ef139cd2f85}, !- Schedule Name
  ,                                       !- Multiplier
  mech vent;                              !- End-Use Subcategory

OS:Schedule:Constant,
  {f61560c9-b20d-479e-ac26-deef1efe02fd}, !- Handle
  mech vent house fan cfis schedule,      !- Name
  {4174de4d-ec98-4346-88f2-ea444c63303d}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ElectricEquipment:Definition,
  {3a99f952-9211-4950-8360-c789d089cd94}, !- Handle
  mech vent house fan cfis,               !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {675137a5-ab8b-4036-be48-47ab9e82dd2d}, !- Handle
  mech vent house fan cfis,               !- Name
  {3a99f952-9211-4950-8360-c789d089cd94}, !- Electric Equipment Definition Name
  {09d2aeef-b2e9-44fa-af02-261fc89c783c}, !- Space or SpaceType Name
  {f61560c9-b20d-479e-ac26-deef1efe02fd}, !- Schedule Name
  ,                                       !- Multiplier
  mech vent;                              !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {5681c7c8-b737-4dde-98e6-b591c0e89eca}, !- Handle
  mech_vent_house_fan_cfis_act,           !- Name
  {675137a5-ab8b-4036-be48-47ab9e82dd2d}, !- Actuated Component Name
  ElectricEquipment,                      !- Actuated Component Type
  Electricity Rate,                       !- Actuated Component Control Type
  {09d2aeef-b2e9-44fa-af02-261fc89c783c}; !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {3aff42bd-e2a3-4dce-8e8e-d10cf1e426cb}, !- Handle
  infil_program,                          !- Name
  Set p_m = 0.14,                         !- Program Line 1
  Set p_s = 0.22,                         !- Program Line 2
  Set s_m = 270,                          !- Program Line 3
  Set s_s = 370,                          !- Program Line 4
  Set z_m = 9.99744,                      !- Program Line 5
  Set z_s = 6.096,                        !- Program Line 6
  Set f_t = (((s_m/z_m)^p_m)*((z_s/s_s)^p_s)), !- Program Line 7
  Set Tdiff = tin_s-tout_s,               !- Program Line 8
  Set dT = @Abs Tdiff,                    !- Program Line 9
  Set c = 0.0041,                         !- Program Line 10
  Set Cs = 0.0571,                        !- Program Line 11
  Set Cw = 0.1639,                        !- Program Line 12
  Set n = 0.65,                           !- Program Line 13
  Set sft = (f_t*0.5),                    !- Program Line 14
  Set temp1 = ((c*Cw)*((sft*site_vw_s)^(2*n)))^2, !- Program Line 15
  Set Qinf = (((c*Cs*(dT^n))^2)+temp1)^0.5, !- Program Line 16
  Set Qinf = (@Max Qinf 0),               !- Program Line 17
  Set mech_vent_house_fan_sensible_load_act = 0.0, !- Program Line 18
  Set mech_vent_house_fan_latent_load_act = 0.0, !- Program Line 19
  Set OASupInPb = out_pb_s,               !- Program Line 20
  Set OASupInTemp = tout_s,               !- Program Line 21
  Set OASupInW = out_wt_s,                !- Program Line 22
  Set OASupRho = (@RhoAirFnPbTdbW OASupInPb OASupInTemp OASupInW), !- Program Line 23
  Set OASupCp = (@CpAirFnW OASupInW),     !- Program Line 24
  Set OASupInEnth = (@HFnTdbW OASupInTemp OASupInW), !- Program Line 25
  Set ZoneTemp = tin_s,                   !- Program Line 26
  Set ZoneW = win_s,                      !- Program Line 27
  Set ZoneCp = (@CpAirFnW ZoneW),         !- Program Line 28
  Set ZoneAirEnth = (@HFnTdbW ZoneTemp ZoneW), !- Program Line 29
  Set mech_vent_house_fan_cfis_act = 0.0, !- Program Line 30
  Set QWHV_cfis_sup = 0.0,                !- Program Line 31
  Set QWHV_cfis_suppl_sup = 0.0,          !- Program Line 32
  Set QWHV_cfis_suppl_exh = 0.0,          !- Program Line 33
  Set Qrange = 0,                         !- Program Line 34
  Set Qbath = 0,                          !- Program Line 35
  Set Qdryer = 0,                         !- Program Line 36
  Set QWHV_sup = 0.0,                     !- Program Line 37
  Set QWHV_exh = 0.0,                     !- Program Line 38
  Set Qsupply = QWHV_sup + QWHV_cfis_sup + QWHV_cfis_suppl_sup, !- Program Line 39
  Set Qexhaust = Qrange + Qbath + Qdryer + QWHV_exh + QWHV_cfis_suppl_exh, !- Program Line 40
  Set Qfan = (@Max Qexhaust Qsupply),     !- Program Line 41
  Set Qducts = 0,                         !- Program Line 42
  If Qducts < 0,                          !- Program Line 43
  Set Qsupply = Qsupply - Qducts,         !- Program Line 44
  Else,                                   !- Program Line 45
  Set Qexhaust = Qexhaust + Qducts,       !- Program Line 46
  EndIf,                                  !- Program Line 47
  Set Qfan_with_ducts = (@Max Qexhaust Qsupply), !- Program Line 48
  Set Qimb = (@Abs (Qsupply - Qexhaust)), !- Program Line 49
  If Qinf + Qimb > 0,                     !- Program Line 50
  Set Qtot = Qfan_with_ducts + (Qinf^2) / (Qinf + Qimb), !- Program Line 51
  Else,                                   !- Program Line 52
  Set Qtot = Qfan_with_ducts,             !- Program Line 53
  EndIf,                                  !- Program Line 54
  Set Qinf_adj = Qtot - Qfan,             !- Program Line 55
  Set infil_flow_act = Qinf_adj,          !- Program Line 56
  Set infil_program_Qinf = Qinf_adj,      !- Program Line 57
  Set infil_program_Qfan = Qfan,          !- Program Line 58
  Set Qload = Qfan,                       !- Program Line 59
  Set Effectiveness_Sens = 0.0,           !- Program Line 60
  Set Effectiveness_Lat = 0.0,            !- Program Line 61
  Set Fan_MFR = Qload * OASupRho,         !- Program Line 62
  Set ZoneInEnth = OASupInEnth,           !- Program Line 63
  Set ZoneInTemp = OASupInTemp,           !- Program Line 64
  Set FanTotalToCond = Fan_MFR * (ZoneInEnth - ZoneAirEnth), !- Program Line 65
  Set FanSensToCond = Fan_MFR * ZoneCp * (ZoneInTemp - ZoneTemp), !- Program Line 66
  Set FanLatToCond = FanTotalToCond - FanSensToCond, !- Program Line 67
  Set mech_vent_house_fan_sensible_load_act = mech_vent_house_fan_sensible_load_act + FanSensToCond, !- Program Line 68
  Set mech_vent_house_fan_latent_load_act = mech_vent_house_fan_latent_load_act + FanLatToCond; !- Program Line 69

OS:AdditionalProperties,
  {b462d02e-c565-4eca-88f1-91bc422ba38c}, !- Handle
  {3aff42bd-e2a3-4dce-8e8e-d10cf1e426cb}, !- Object Name
  ObjectType,                             !- Feature Name 1
  String,                                 !- Feature Data Type 1
  infil;                                  !- Feature Value 1

OS:OtherEquipment:Definition,
  {dd811b3e-85e1-4e28-980e-3b1fdbd7a854}, !- Handle
  mech vent house fan sensible load,      !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:OtherEquipment,
  {cd214e7c-8620-4d40-9fe3-3f1b32408ce1}, !- Handle
  mech vent house fan sensible load,      !- Name
  {dd811b3e-85e1-4e28-980e-3b1fdbd7a854}, !- Other Equipment Definition Name
  {09d2aeef-b2e9-44fa-af02-261fc89c783c}, !- Space or SpaceType Name
  {3cd7e96c-c8f2-4abb-81ad-68230b137c79}, !- Schedule Name
  ,                                       !- Multiplier
  ,                                       !- Fuel Type
  mech vent house fan;                    !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {db43e66e-5402-4a44-b18d-5d78676271bc}, !- Handle
  mech_vent_house_fan_sensible_load_act,  !- Name
  {cd214e7c-8620-4d40-9fe3-3f1b32408ce1}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level,                            !- Actuated Component Control Type
  {09d2aeef-b2e9-44fa-af02-261fc89c783c}; !- Zone or Space Name

OS:OtherEquipment:Definition,
  {8eedaffc-a215-48fa-8cdc-b70919a487a5}, !- Handle
  mech vent house fan latent load,        !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  1,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:OtherEquipment,
  {f63ccbf3-2686-4760-969a-e22e947c3d1f}, !- Handle
  mech vent house fan latent load,        !- Name
  {8eedaffc-a215-48fa-8cdc-b70919a487a5}, !- Other Equipment Definition Name
  {09d2aeef-b2e9-44fa-af02-261fc89c783c}, !- Space or SpaceType Name
  {3cd7e96c-c8f2-4abb-81ad-68230b137c79}, !- Schedule Name
  ,                                       !- Multiplier
  ,                                       !- Fuel Type
  mech vent house fan;                    !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {80f9c1d0-c53f-4d81-87f8-e4da7910b0d3}, !- Handle
  mech_vent_house_fan_latent_load_act,    !- Name
  {f63ccbf3-2686-4760-969a-e22e947c3d1f}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level,                            !- Actuated Component Control Type
  {09d2aeef-b2e9-44fa-af02-261fc89c783c}; !- Zone or Space Name

OS:SpaceInfiltration:DesignFlowRate,
  {cd8c0b3e-8f1c-4107-a69c-50f7789fce18}, !- Handle
  infil flow,                             !- Name
  {09d2aeef-b2e9-44fa-af02-261fc89c783c}, !- Space or SpaceType Name
  {3cd7e96c-c8f2-4abb-81ad-68230b137c79}, !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:EnergyManagementSystem:Actuator,
  {566da57d-efa5-4e3c-aa02-1876f9e9e03f}, !- Handle
  infil_flow_act,                         !- Name
  {cd8c0b3e-8f1c-4107-a69c-50f7789fce18}, !- Actuated Component Name
  Zone Infiltration,                      !- Actuated Component Type
  Air Exchange Flow Rate,                 !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:AdditionalProperties,
  {e800b92c-50a0-42c8-880a-27c04f8b1916}, !- Handle
  {cd8c0b3e-8f1c-4107-a69c-50f7789fce18}, !- Object Name
  ObjectType,                             !- Feature Name 1
  String,                                 !- Feature Data Type 1
  infil;                                  !- Feature Value 1

OS:EnergyManagementSystem:GlobalVariable,
  {635a696e-72dc-41c5-8127-e3d265e2705b}, !- Handle
  infil_program_Qinf;                     !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {72639363-ad4f-4a81-8d75-fdb5cea2698b}, !- Handle
  infil_program_Qfan;                     !- Name

OS:AdditionalProperties,
  {72aaba1c-1bf0-4a7c-87e7-657548ec0076}, !- Handle
  {635a696e-72dc-41c5-8127-e3d265e2705b}, !- Object Name
  ObjectType,                             !- Feature Name 1
  String,                                 !- Feature Data Type 1
  infil;                                  !- Feature Value 1

OS:AdditionalProperties,
  {aa8a0b5e-df64-40c8-b79b-1e1b15c24a7a}, !- Handle
  {72639363-ad4f-4a81-8d75-fdb5cea2698b}, !- Object Name
  ObjectType,                             !- Feature Name 1
  String,                                 !- Feature Data Type 1
  mech vent;                              !- Feature Value 1

OS:EnergyManagementSystem:ProgramCallingManager,
  {14ef86d6-07e6-46fd-9f98-8bef19f04286}, !- Handle
  infil_program_calling_manager,          !- Name
  BeginZoneTimestepAfterInitHeatBalance,  !- EnergyPlus Model Calling Point
  {3aff42bd-e2a3-4dce-8e8e-d10cf1e426cb}; !- Program Name 1

OS:EnergyManagementSystem:Sensor,
  {891b96e2-e9aa-4ab1-9b6f-f03c9832eb35}, !- Handle
  conditioned_space_htg_unmet_s,          !- Name
  conditioned space,                      !- Output Variable or Output Meter Index Key Name
  Zone Heating Setpoint Not Met Time;     !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {aa022ac8-2d91-4677-891b-f9080f32b7d2}, !- Handle
  conditioned_space_clg_unmet_s,          !- Name
  conditioned space,                      !- Output Variable or Output Meter Index Key Name
  Zone Cooling Setpoint Not Met Time;     !- Output Variable or Output Meter Name

OS:AdditionalProperties,
  {034751d4-a96f-4065-bc49-387d55e637bb}, !- Handle
  {aa022ac8-2d91-4677-891b-f9080f32b7d2}; !- Object Name

OS:AdditionalProperties,
  {54929ec2-7540-4e6f-b643-c1f4c2c8b62c}, !- Handle
  {891b96e2-e9aa-4ab1-9b6f-f03c9832eb35}; !- Object Name

OS:AdditionalProperties,
  {d101b682-7e0c-4448-8fc7-f1a24398e4e6}, !- Handle
  {4683c29e-6e69-4162-b54e-9866db36bfde}; !- Object Name

OS:AdditionalProperties,
  {b8fd2b8d-a5f5-406a-aa6d-e036fefd9b90}, !- Handle
  {ae978f22-cf32-4347-9fa0-73f29da10c77}; !- Object Name

OS:AdditionalProperties,
  {e8b49096-280c-4888-928a-b63e6a704d49}, !- Handle
  {5f2797e7-7772-4b4f-8c23-26782eb0d69b}; !- Object Name

OS:AdditionalProperties,
  {7400a780-54eb-4aea-9f39-6ee51bf58afc}, !- Handle
  {9533fafd-6f90-49ba-9751-8f919535566d}; !- Object Name

OS:AdditionalProperties,
  {17c44b9e-0b0c-4e3b-8770-06a596c13d4a}, !- Handle
  {9248ed1b-6d2f-477e-8073-1cb072194736}; !- Object Name

OS:AdditionalProperties,
  {d84fb25f-da38-4e7e-80e7-b5f94aa9d283}, !- Handle
  {759b4128-e994-4327-8713-59ae89049ad9}; !- Object Name

OS:AdditionalProperties,
  {ebe6c88f-d779-4647-aecb-789f54c022bb}, !- Handle
  {ddb628e1-14f6-4339-862c-8386ec069b2f}; !- Object Name

OS:AdditionalProperties,
  {c830074d-f2f0-46da-841a-2e5d47c71947}, !- Handle
  {733b56f3-e42c-4962-8364-438a7d138bb6}; !- Object Name

OS:AdditionalProperties,
  {28dbc6c7-32f5-4a11-bdc3-c517c6f23a2a}, !- Handle
  {136d4806-76d6-4192-820c-d199ea08fe74}; !- Object Name

OS:AdditionalProperties,
  {7f4bd3b0-2fd4-4995-91a6-a6c27ace9a19}, !- Handle
  {59ab4909-9746-4bfe-8bc0-7066c09d2e30}; !- Object Name

OS:AdditionalProperties,
  {d19057dd-41c1-452f-b579-e0d01ecb1274}, !- Handle
  {e76671e4-92ca-4d6d-85fa-ca821aae7a9d}; !- Object Name

OS:AdditionalProperties,
  {6329f0e6-b2c8-4d75-850c-b1fc117976ef}, !- Handle
  {6883b87d-3fb4-46f3-a6d3-524bc3e3040b}; !- Object Name

OS:AdditionalProperties,
  {e7e72380-196a-4662-abfb-94425ea8ac22}, !- Handle
  {13f8e129-d21c-4c66-abd3-db3085494415}; !- Object Name

OS:AdditionalProperties,
  {2c18ae87-db39-4f50-98ff-f24d2edb0711}, !- Handle
  {1ec9a98b-ef14-4688-9a3c-4d6b8d264bac}; !- Object Name

OS:AdditionalProperties,
  {5d08ce48-f6e9-4d4b-b448-32d5d5f0e451}, !- Handle
  {377586c0-f055-4323-8100-68e08d530aff}; !- Object Name

OS:AdditionalProperties,
  {d7020e36-de9f-4256-9c60-222a00711b6f}, !- Handle
  {516815ba-ac3b-4baa-b291-e5592568c152}; !- Object Name

OS:AdditionalProperties,
  {0df587ca-c015-4a6a-bed1-e709e5b07a3c}, !- Handle
  {7b323e9a-e9e2-41dd-bafe-552824aea4b9}; !- Object Name

OS:AdditionalProperties,
  {b35c701d-76ac-4fc6-8842-3fa8f3fb9cce}, !- Handle
  {b4ea1ee1-6fcd-4d88-acae-33b7895bd310}; !- Object Name

OS:AdditionalProperties,
  {d34dd22c-5464-425a-b7d0-a88e11cfff39}, !- Handle
  {67b80dfa-58ac-49e8-b98f-94d79067acd5}; !- Object Name

OS:AdditionalProperties,
  {88d171c2-0532-4d65-a4d6-88099928a64e}, !- Handle
  {46623b4c-b300-47a3-9817-bfef6e3efc40}; !- Object Name

OS:EnergyManagementSystem:Program,
  {9e74d2b7-fd44-47d9-80d8-112ba4d41ee0}, !- Handle
  unmet_hours_program,                    !- Name
  Set htg_unmet_hours = 0,                !- Program Line 1
  Set clg_unmet_hours = 0,                !- Program Line 2
  Set unit_htg_unmet_hours = 0,           !- Program Line 3
  If ((DayOfYear >= 1) && (DayOfYear <= 365)), !- Program Line 4
  Set unit_htg_unmet_hours = unit_htg_unmet_hours + conditioned_space_htg_unmet_s, !- Program Line 5
  If unit_htg_unmet_hours > htg_unmet_hours, !- Program Line 6
  Set htg_unmet_hours = unit_htg_unmet_hours, !- Program Line 7
  EndIf,                                  !- Program Line 8
  EndIf,                                  !- Program Line 9
  Set unit_clg_unmet_hours = 0,           !- Program Line 10
  If ((DayOfYear >= 1) && (DayOfYear <= 365)), !- Program Line 11
  Set unit_clg_unmet_hours = unit_clg_unmet_hours + conditioned_space_clg_unmet_s, !- Program Line 12
  If unit_clg_unmet_hours > clg_unmet_hours, !- Program Line 13
  Set clg_unmet_hours = unit_clg_unmet_hours, !- Program Line 14
  EndIf,                                  !- Program Line 15
  EndIf;                                  !- Program Line 16

OS:AdditionalProperties,
  {2fe80363-6c02-4564-9a3e-f853a948c238}, !- Handle
  {9e74d2b7-fd44-47d9-80d8-112ba4d41ee0}, !- Object Name
  ObjectType,                             !- Feature Name 1
  String,                                 !- Feature Data Type 1
  unmet hours program;                    !- Feature Value 1

OS:EnergyManagementSystem:ProgramCallingManager,
  {2bfc0cda-9b67-4177-b392-31377ee39542}, !- Handle
  unmet_hours_program_calling_manager,    !- Name
  EndOfZoneTimestepBeforeZoneReporting,   !- EnergyPlus Model Calling Point
  {9e74d2b7-fd44-47d9-80d8-112ba4d41ee0}; !- Program Name 1

OS:EnergyManagementSystem:Sensor,
  {774ad2de-5a6e-4a2b-a1ba-803517dd82fa}, !- Handle
  htg_load_cond,                          !- Name
  ,                                       !- Output Variable or Output Meter Index Key Name
  Heating:EnergyTransfer:Zone:CONDITIONED SPACE; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {70ec7ff9-9d98-43a5-9d56-258b9dca7f96}, !- Handle
  clg_load_cond,                          !- Name
  ,                                       !- Output Variable or Output Meter Index Key Name
  Cooling:EnergyTransfer:Zone:CONDITIONED SPACE; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Program,
  {c13ee2e7-927a-45a0-9e75-11330df02ff9}, !- Handle
  total_loads_program,                    !- Name
  Set loads_htg_tot = 0,                  !- Program Line 1
  Set loads_clg_tot = 0,                  !- Program Line 2
  If htg_load_cond > 0,                   !- Program Line 3
  Set loads_htg_tot = loads_htg_tot + (htg_load_cond - clg_load_cond) * 1.0, !- Program Line 4
  EndIf,                                  !- Program Line 5
  Set loads_htg_tot = (@Max loads_htg_tot 0), !- Program Line 6
  If clg_load_cond > 0,                   !- Program Line 7
  Set loads_clg_tot = loads_clg_tot + (clg_load_cond - htg_load_cond) * 0.4, !- Program Line 8
  EndIf,                                  !- Program Line 9
  Set loads_clg_tot = (@Max loads_clg_tot 0); !- Program Line 10

OS:AdditionalProperties,
  {9f484547-67fb-4676-a262-f31dd742ae79}, !- Handle
  {c13ee2e7-927a-45a0-9e75-11330df02ff9}, !- Object Name
  ObjectType,                             !- Feature Name 1
  String,                                 !- Feature Data Type 1
  total loads program;                    !- Feature Value 1

OS:EnergyManagementSystem:ProgramCallingManager,
  {d2591d2c-d7c5-4ce7-a913-38c68750f7a6}, !- Handle
  total_loads_program_calling_manager,    !- Name
  EndOfZoneTimestepAfterZoneReporting,    !- EnergyPlus Model Calling Point
  {c13ee2e7-927a-45a0-9e75-11330df02ff9}; !- Program Name 1

OS:Output:Diagnostics,
  {c3c5b848-b881-4d69-8ef6-40543aeb8f07}, !- Handle
  DisplayAdvancedReportVariables;         !- Key 1

OS:EnergyManagementSystem:Program,
  {468ee4e3-8d73-49a7-a0e7-c741b733a67c}, !- Handle
  component_loads_program,                !- Name
  Set loads_htg_walls = 0,                !- Program Line 1
  Set loads_htg_rim_joists = 0,           !- Program Line 2
  Set loads_htg_foundation_walls = 0,     !- Program Line 3
  Set loads_htg_floors = 0,               !- Program Line 4
  Set loads_htg_slabs = 0,                !- Program Line 5
  Set loads_htg_ceilings = 0,             !- Program Line 6
  Set loads_htg_roofs = 0,                !- Program Line 7
  Set loads_htg_windows_conduction = 0,   !- Program Line 8
  Set loads_htg_windows_solar = 0,        !- Program Line 9
  Set loads_htg_doors = 0,                !- Program Line 10
  Set loads_htg_skylights_conduction = 0, !- Program Line 11
  Set loads_htg_skylights_solar = 0,      !- Program Line 12
  Set loads_htg_internal_mass = 0,        !- Program Line 13
  Set loads_htg_intgains = 0,             !- Program Line 14
  Set loads_htg_lighting = 0,             !- Program Line 15
  Set loads_htg_infil = 0,                !- Program Line 16
  Set loads_htg_mechvent = 0,             !- Program Line 17
  Set loads_htg_natvent = 0,              !- Program Line 18
  Set loads_htg_whf = 0,                  !- Program Line 19
  Set loads_htg_ducts = 0,                !- Program Line 20
  Set loads_clg_walls = 0,                !- Program Line 21
  Set loads_clg_rim_joists = 0,           !- Program Line 22
  Set loads_clg_foundation_walls = 0,     !- Program Line 23
  Set loads_clg_floors = 0,               !- Program Line 24
  Set loads_clg_slabs = 0,                !- Program Line 25
  Set loads_clg_ceilings = 0,             !- Program Line 26
  Set loads_clg_roofs = 0,                !- Program Line 27
  Set loads_clg_windows_conduction = 0,   !- Program Line 28
  Set loads_clg_windows_solar = 0,        !- Program Line 29
  Set loads_clg_doors = 0,                !- Program Line 30
  Set loads_clg_skylights_conduction = 0, !- Program Line 31
  Set loads_clg_skylights_solar = 0,      !- Program Line 32
  Set loads_clg_internal_mass = 0,        !- Program Line 33
  Set loads_clg_intgains = 0,             !- Program Line 34
  Set loads_clg_lighting = 0,             !- Program Line 35
  Set loads_clg_infil = 0,                !- Program Line 36
  Set loads_clg_mechvent = 0,             !- Program Line 37
  Set loads_clg_natvent = 0,              !- Program Line 38
  Set loads_clg_whf = 0,                  !- Program Line 39
  Set loads_clg_ducts = 0,                !- Program Line 40
  Set hr_walls = 0,                       !- Program Line 41
  Set hr_walls = hr_walls + s_conv_2 + s_ig_2 + s_sol_2 + s_lgt_2 + s_surf_2, !- Program Line 42
  Set hr_walls = hr_walls + s_conv_3 + s_ig_3 + s_sol_3 + s_lgt_3 + s_surf_3, !- Program Line 43
  Set hr_walls = hr_walls + s_conv_4 + s_ig_4 + s_sol_4 + s_lgt_4 + s_surf_4, !- Program Line 44
  Set hr_walls = hr_walls + s_conv_5 + s_ig_5 + s_sol_5 + s_lgt_5 + s_surf_5, !- Program Line 45
  Set hr_rim_joists = 0,                  !- Program Line 46
  Set hr_foundation_walls = 0,            !- Program Line 47
  Set hr_floors = 0,                      !- Program Line 48
  Set hr_floors = hr_floors + s_conv + s_ig + s_sol + s_lgt + s_surf, !- Program Line 49
  Set hr_slabs = 0,                       !- Program Line 50
  Set hr_ceilings = 0,                    !- Program Line 51
  Set hr_ceilings = hr_ceilings + s_conv_1 + s_ig_1 + s_sol_1 + s_lgt_1 + s_surf_1, !- Program Line 52
  Set hr_roofs = 0,                       !- Program Line 53
  Set hr_windows_conduction = 0,          !- Program Line 54
  Set hr_windows_conduction = hr_windows_conduction + ss_conv, !- Program Line 55
  Set hr_windows_conduction = hr_windows_conduction + ss_ig, !- Program Line 56
  Set hr_windows_conduction = hr_windows_conduction + ss_surf, !- Program Line 57
  Set hr_windows_solar = 0,               !- Program Line 58
  Set hr_windows_solar = hr_windows_solar - ss_trans_in * ZoneTimestep * 3600 + ss_back_out * ZoneTimestep * 3600 + ss_trans_out * ZoneTimestep * 3600, !- Program Line 59
  Set hr_doors = 0,                       !- Program Line 60
  Set hr_skylights_conduction = 0,        !- Program Line 61
  Set hr_skylights_solar = 0,             !- Program Line 62
  Set hr_internal_mass = 0,               !- Program Line 63
  Set hr_internal_mass = hr_internal_mass + im_conv + im_ig + im_sol + im_lgt + im_surf, !- Program Line 64
  Set hr_internal_mass = hr_internal_mass + im_conv_1 + im_ig_1 + im_sol_1 + im_lgt_1 + im_surf_1, !- Program Line 65
  Set hr_intgains = 0,                    !- Program Line 66
  Set hr_intgains = hr_intgains - ig_ee_conv - ig_ee_rad - ig_ee_conv_1 - ig_ee_rad_1 - ig_ee_conv_2 - ig_ee_rad_2 - ig_ee_conv_3 - ig_ee_rad_3 - ig_ee_conv_4 - ig_ee_rad_4 - ig_ee_conv_5 - ig_ee_rad_5 - ig_oe_conv - ig_oe_rad - ig_oe_conv_1 - ig_oe_rad_1 - ig_oe_conv_2 - ig_oe_rad_2 - ig_oe_conv_3 - ig_oe_rad_3 - ig_oe_conv_4 - ig_oe_rad_4, !- Program Line 67
  Set hr_lighting = 0,                    !- Program Line 68
  Set hr_infil = 0,                       !- Program Line 69
  Set hr_infil = hr_infil - airflow_gain + airflow_loss, !- Program Line 70
  Set hr_natvent = 0,                     !- Program Line 71
  Set hr_natvent = hr_natvent - airflow_gain_1 + airflow_loss_1, !- Program Line 72
  Set hr_whf = 0,                         !- Program Line 73
  Set hr_whf = hr_whf - airflow_gain_2 + airflow_loss_2, !- Program Line 74
  Set hr_mechvent = 0,                    !- Program Line 75
  Set hr_mechvent = hr_mechvent - mv_conv - mv_rad - mv_conv_1 - mv_rad_1 - mv_conv_2 - mv_rad_2 - mv_conv_3 - mv_rad_3, !- Program Line 76
  Set hr_ducts = 0,                       !- Program Line 77
  Set htg_mode = 0,                       !- Program Line 78
  Set clg_mode = 0,                       !- Program Line 79
  If (htg_load_cond > 0),                 !- Program Line 80
  Set htg_mode = 1.0,                     !- Program Line 81
  ElseIf (clg_load_cond > 0),             !- Program Line 82
  Set clg_mode = 0.4,                     !- Program Line 83
  Else,                                   !- Program Line 84
  Set htg_season = 0,                     !- Program Line 85
  Set clg_season = 0,                     !- Program Line 86
  If ((DayOfYear >= 1) && (DayOfYear <= 365)), !- Program Line 87
  Set clg_season = 1,                     !- Program Line 88
  EndIf,                                  !- Program Line 89
  If ((DayOfYear >= 1) && (DayOfYear <= 365)), !- Program Line 90
  Set htg_season = 1,                     !- Program Line 91
  EndIf,                                  !- Program Line 92
  If ((airflow_gain_1 <> 0) || (airflow_loss_1 <> 0)) && (clg_season == 1), !- Program Line 93
  Set clg_mode = 0.4,                     !- Program Line 94
  ElseIf ((airflow_gain_2 <> 0) || (airflow_loss_2 <> 0)) && (clg_season == 1), !- Program Line 95
  Set clg_mode = 0.4,                     !- Program Line 96
  Else,                                   !- Program Line 97
  Set Tmid_setpoint = (htg_sp_s_1 + clg_sp_s_1) / 2, !- Program Line 98
  If (tin_s_1 > Tmid_setpoint) && (clg_season == 1), !- Program Line 99
  Set clg_mode = 0.4,                     !- Program Line 100
  ElseIf (tin_s_1 < Tmid_setpoint) && (htg_season == 1), !- Program Line 101
  Set htg_mode = 1.0,                     !- Program Line 102
  EndIf,                                  !- Program Line 103
  EndIf,                                  !- Program Line 104
  EndIf,                                  !- Program Line 105
  Set loads_htg_walls = loads_htg_walls + (hr_walls * htg_mode * 1), !- Program Line 106
  Set loads_htg_rim_joists = loads_htg_rim_joists + (hr_rim_joists * htg_mode * 1), !- Program Line 107
  Set loads_htg_foundation_walls = loads_htg_foundation_walls + (hr_foundation_walls * htg_mode * 1), !- Program Line 108
  Set loads_htg_floors = loads_htg_floors + (hr_floors * htg_mode * 1), !- Program Line 109
  Set loads_htg_slabs = loads_htg_slabs + (hr_slabs * htg_mode * 1), !- Program Line 110
  Set loads_htg_ceilings = loads_htg_ceilings + (hr_ceilings * htg_mode * 1), !- Program Line 111
  Set loads_htg_roofs = loads_htg_roofs + (hr_roofs * htg_mode * 1), !- Program Line 112
  Set loads_htg_windows_conduction = loads_htg_windows_conduction + (hr_windows_conduction * htg_mode * 1), !- Program Line 113
  Set loads_htg_windows_solar = loads_htg_windows_solar + (hr_windows_solar * htg_mode * 1), !- Program Line 114
  Set loads_htg_doors = loads_htg_doors + (hr_doors * htg_mode * 1), !- Program Line 115
  Set loads_htg_skylights_conduction = loads_htg_skylights_conduction + (hr_skylights_conduction * htg_mode * 1), !- Program Line 116
  Set loads_htg_skylights_solar = loads_htg_skylights_solar + (hr_skylights_solar * htg_mode * 1), !- Program Line 117
  Set loads_htg_internal_mass = loads_htg_internal_mass + (hr_internal_mass * htg_mode * 1), !- Program Line 118
  Set loads_htg_intgains = loads_htg_intgains + (hr_intgains * htg_mode * 1), !- Program Line 119
  Set loads_htg_lighting = loads_htg_lighting + (hr_lighting * htg_mode * 1), !- Program Line 120
  Set loads_htg_infil = loads_htg_infil + (hr_infil * htg_mode * 1), !- Program Line 121
  Set loads_htg_mechvent = loads_htg_mechvent + (hr_mechvent * htg_mode * 1), !- Program Line 122
  Set loads_htg_natvent = loads_htg_natvent + (hr_natvent * htg_mode * 1), !- Program Line 123
  Set loads_htg_whf = loads_htg_whf + (hr_whf * htg_mode * 1), !- Program Line 124
  Set loads_htg_ducts = loads_htg_ducts + (hr_ducts * htg_mode * 1), !- Program Line 125
  Set loads_clg_walls = loads_clg_walls + (-hr_walls * clg_mode * 1), !- Program Line 126
  Set loads_clg_rim_joists = loads_clg_rim_joists + (-hr_rim_joists * clg_mode * 1), !- Program Line 127
  Set loads_clg_foundation_walls = loads_clg_foundation_walls + (-hr_foundation_walls * clg_mode * 1), !- Program Line 128
  Set loads_clg_floors = loads_clg_floors + (-hr_floors * clg_mode * 1), !- Program Line 129
  Set loads_clg_slabs = loads_clg_slabs + (-hr_slabs * clg_mode * 1), !- Program Line 130
  Set loads_clg_ceilings = loads_clg_ceilings + (-hr_ceilings * clg_mode * 1), !- Program Line 131
  Set loads_clg_roofs = loads_clg_roofs + (-hr_roofs * clg_mode * 1), !- Program Line 132
  Set loads_clg_windows_conduction = loads_clg_windows_conduction + (-hr_windows_conduction * clg_mode * 1), !- Program Line 133
  Set loads_clg_windows_solar = loads_clg_windows_solar + (-hr_windows_solar * clg_mode * 1), !- Program Line 134
  Set loads_clg_doors = loads_clg_doors + (-hr_doors * clg_mode * 1), !- Program Line 135
  Set loads_clg_skylights_conduction = loads_clg_skylights_conduction + (-hr_skylights_conduction * clg_mode * 1), !- Program Line 136
  Set loads_clg_skylights_solar = loads_clg_skylights_solar + (-hr_skylights_solar * clg_mode * 1), !- Program Line 137
  Set loads_clg_internal_mass = loads_clg_internal_mass + (-hr_internal_mass * clg_mode * 1), !- Program Line 138
  Set loads_clg_intgains = loads_clg_intgains + (-hr_intgains * clg_mode * 1), !- Program Line 139
  Set loads_clg_lighting = loads_clg_lighting + (-hr_lighting * clg_mode * 1), !- Program Line 140
  Set loads_clg_infil = loads_clg_infil + (-hr_infil * clg_mode * 1), !- Program Line 141
  Set loads_clg_mechvent = loads_clg_mechvent + (-hr_mechvent * clg_mode * 1), !- Program Line 142
  Set loads_clg_natvent = loads_clg_natvent + (-hr_natvent * clg_mode * 1), !- Program Line 143
  Set loads_clg_whf = loads_clg_whf + (-hr_whf * clg_mode * 1), !- Program Line 144
  Set loads_clg_ducts = loads_clg_ducts + (-hr_ducts * clg_mode * 1); !- Program Line 145

OS:AdditionalProperties,
  {4bdc8893-8b1d-4566-bb66-fc9c08456989}, !- Handle
  {468ee4e3-8d73-49a7-a0e7-c741b733a67c}, !- Object Name
  ObjectType,                             !- Feature Name 1
  String,                                 !- Feature Data Type 1
  component loads program;                !- Feature Value 1

OS:EnergyManagementSystem:Sensor,
  {63920e9f-4a3d-4188-af4a-2e9b21e586b3}, !- Handle
  s_conv,                                 !- Name
  Floor1,                                 !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Convection Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {442f42f7-c29f-43b6-a425-88533a0e1b03}, !- Handle
  s_ig,                                   !- Name
  Floor1,                                 !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Internal Gains Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {55e4996f-bdfe-4296-9166-7003671a834d}, !- Handle
  s_sol,                                  !- Name
  Floor1,                                 !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Solar Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {dae40a20-d886-4885-a24f-b6ad1dace49c}, !- Handle
  s_lgt,                                  !- Name
  Floor1,                                 !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Lights Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {f9b8311a-d48d-4fb7-a025-735cc046704f}, !- Handle
  s_surf,                                 !- Name
  Floor1,                                 !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Net Surface Thermal Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {2f181e1c-9ba8-418c-b611-bcbf0e6f1d68}, !- Handle
  s_conv_1,                               !- Name
  Floor2,                                 !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Convection Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {9f94ea54-66f7-4661-8711-1745ac6c813c}, !- Handle
  s_ig_1,                                 !- Name
  Floor2,                                 !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Internal Gains Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {11b67115-6a4c-44cb-b5bb-19014f5ebca1}, !- Handle
  s_sol_1,                                !- Name
  Floor2,                                 !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Solar Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {7f5d80e5-03a0-473d-bb4b-56709c758efa}, !- Handle
  s_lgt_1,                                !- Name
  Floor2,                                 !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Lights Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {511e5eea-2a03-460f-9ebf-009425f6c3a5}, !- Handle
  s_surf_1,                               !- Name
  Floor2,                                 !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Net Surface Thermal Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {d8c85aab-e505-4d45-aff7-aa37c4aee9b1}, !- Handle
  ss_conv,                                !- Name
  Window1,                                !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Convection Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {58a5fa57-c84f-4fa4-a821-45078bd939a7}, !- Handle
  ss_ig,                                  !- Name
  Window1,                                !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Internal Gains Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {46d36bc2-ef6e-44cc-9639-ad2b7c909200}, !- Handle
  ss_surf,                                !- Name
  Window1,                                !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Net Surface Thermal Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {d7b4fe81-2e7e-42b4-88ad-aadd727085f7}, !- Handle
  ss_trans_in,                            !- Name
  Window1,                                !- Output Variable or Output Meter Index Key Name
  Surface Window Transmitted Solar Radiation Rate; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {cee7e59f-966f-4e96-b256-44e51615085d}, !- Handle
  ss_back_out,                            !- Name
  Window1,                                !- Output Variable or Output Meter Index Key Name
  Surface Window Shortwave from Zone Back Out Window Heat Transfer Rate; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {062092ea-fa22-4579-8d2a-f784a4a7f1f1}, !- Handle
  ss_trans_out,                           !- Name
  Window1,                                !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {a25951f9-795b-44b8-86ff-566d51984fa3}, !- Handle
  s_conv_2,                               !- Name
  Wall1,                                  !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Convection Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {1074ff5e-024f-4a1f-aa3c-410f5c687feb}, !- Handle
  s_ig_2,                                 !- Name
  Wall1,                                  !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Internal Gains Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {5c9974fe-a8d9-4130-b601-0cd3cfc489df}, !- Handle
  s_sol_2,                                !- Name
  Wall1,                                  !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Solar Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {618c19e5-f700-4159-81d8-17184e6f5b77}, !- Handle
  s_lgt_2,                                !- Name
  Wall1,                                  !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Lights Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {8e0b391f-79e3-4eeb-85f8-d6fdc2a5ebf3}, !- Handle
  s_surf_2,                               !- Name
  Wall1,                                  !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Net Surface Thermal Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {29779adc-14d5-47ad-ad2c-430113d0d060}, !- Handle
  s_conv_3,                               !- Name
  Wall2,                                  !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Convection Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {f2185b00-d1fe-4400-96c0-c110c4f67578}, !- Handle
  s_ig_3,                                 !- Name
  Wall2,                                  !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Internal Gains Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {1cf4afb7-2029-40cf-81fd-08fa5376d6ec}, !- Handle
  s_sol_3,                                !- Name
  Wall2,                                  !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Solar Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {e51ff3f4-c449-43fc-8498-a6c42036d42c}, !- Handle
  s_lgt_3,                                !- Name
  Wall2,                                  !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Lights Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {adc8b4c1-e829-47c7-8cd0-12b4fbeab570}, !- Handle
  s_surf_3,                               !- Name
  Wall2,                                  !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Net Surface Thermal Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {b28f0dd4-9543-4d75-82fb-8705ff9d688b}, !- Handle
  s_conv_4,                               !- Name
  Wall3,                                  !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Convection Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {84e3d904-2ecb-4caf-a8c6-b4bfc5a0f756}, !- Handle
  s_ig_4,                                 !- Name
  Wall3,                                  !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Internal Gains Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {e3995408-c342-42cb-807f-e2d543bbbe08}, !- Handle
  s_sol_4,                                !- Name
  Wall3,                                  !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Solar Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {b3f7c4c6-d93e-4e33-8ad0-33c3bdfd3a4d}, !- Handle
  s_lgt_4,                                !- Name
  Wall3,                                  !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Lights Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {181f9e09-cc6b-47e8-873a-3850a961730a}, !- Handle
  s_surf_4,                               !- Name
  Wall3,                                  !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Net Surface Thermal Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {62066a05-5395-492f-9ddc-fb2ae4b3d735}, !- Handle
  s_conv_5,                               !- Name
  Wall4,                                  !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Convection Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {46a6849c-311b-4ae0-ac6d-d370e72d1c64}, !- Handle
  s_ig_5,                                 !- Name
  Wall4,                                  !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Internal Gains Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {1a223904-78f9-459d-bc43-a4d53dda9251}, !- Handle
  s_sol_5,                                !- Name
  Wall4,                                  !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Solar Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {02daf695-2a4d-4da0-ba94-13652f94e8ae}, !- Handle
  s_lgt_5,                                !- Name
  Wall4,                                  !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Lights Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {9068bb46-eb8f-483a-bd78-c77f49b01001}, !- Handle
  s_surf_5,                               !- Name
  Wall4,                                  !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Net Surface Thermal Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {b1c74c5e-20f6-4f92-8175-6a100cc76ca2}, !- Handle
  im_conv,                                !- Name
  furniture mass conditioned space 1,     !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Convection Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {504e2cd1-4889-4ae5-a49b-6f9625fcfed4}, !- Handle
  im_ig,                                  !- Name
  furniture mass conditioned space 1,     !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Internal Gains Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {c3799fc6-8f99-4ac4-8682-5b8d00d1a6c0}, !- Handle
  im_sol,                                 !- Name
  furniture mass conditioned space 1,     !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Solar Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {c6622eaa-1f2f-4799-a335-478f137d16a1}, !- Handle
  im_lgt,                                 !- Name
  furniture mass conditioned space 1,     !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Lights Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {b5eb5a0d-007d-4fe8-b7d1-9949e10f547d}, !- Handle
  im_surf,                                !- Name
  furniture mass conditioned space 1,     !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Net Surface Thermal Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {81e6d0cd-d181-4096-a5fd-2e75e744139e}, !- Handle
  im_conv_1,                              !- Name
  partition wall mass,                    !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Convection Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {1b75ef3b-ad3f-443d-a2bd-7c720a6749bc}, !- Handle
  im_ig_1,                                !- Name
  partition wall mass,                    !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Internal Gains Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {bf42db8c-80ec-4568-936f-0c2761529f11}, !- Handle
  im_sol_1,                               !- Name
  partition wall mass,                    !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Solar Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {611d78fb-2118-4385-9b85-46a91aad8378}, !- Handle
  im_lgt_1,                               !- Name
  partition wall mass,                    !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Lights Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {a08cf0ed-8973-48f5-89a4-0bda1736ceb0}, !- Handle
  im_surf_1,                              !- Name
  partition wall mass,                    !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Net Surface Thermal Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {2fa2ae3c-af9a-48a1-8f7d-b3acafbe84aa}, !- Handle
  airflow_gain,                           !- Name
  infil flow,                             !- Output Variable or Output Meter Index Key Name
  Infiltration Sensible Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {934f4b74-5610-471b-b905-85afd62a319b}, !- Handle
  airflow_loss,                           !- Name
  infil flow,                             !- Output Variable or Output Meter Index Key Name
  Infiltration Sensible Heat Loss Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {e7cac523-2c70-4e27-ac99-9c242aa42e61}, !- Handle
  airflow_gain_1,                         !- Name
  natural vent flow,                      !- Output Variable or Output Meter Index Key Name
  Infiltration Sensible Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {1cd04e62-8cad-421a-b1e6-3c01468cd55b}, !- Handle
  airflow_loss_1,                         !- Name
  natural vent flow,                      !- Output Variable or Output Meter Index Key Name
  Infiltration Sensible Heat Loss Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {617f353a-6122-4a8a-9d75-69ed86fa938e}, !- Handle
  airflow_gain_2,                         !- Name
  whole house fan flow,                   !- Output Variable or Output Meter Index Key Name
  Infiltration Sensible Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {f602134d-e040-4516-9858-6a4350d20857}, !- Handle
  airflow_loss_2,                         !- Name
  whole house fan flow,                   !- Output Variable or Output Meter Index Key Name
  Infiltration Sensible Heat Loss Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {8ce6c7d3-73bf-4163-acee-d7ebe9aedb86}, !- Handle
  mv_conv,                                !- Name
  mech vent house fan,                    !- Output Variable or Output Meter Index Key Name
  Electric Equipment Convective Heating Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {79b52a66-708e-4517-9eb8-229214da5971}, !- Handle
  mv_rad,                                 !- Name
  mech vent house fan,                    !- Output Variable or Output Meter Index Key Name
  Electric Equipment Radiant Heating Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {e32b49dd-e3f6-4405-a5b4-538a56cf5927}, !- Handle
  mv_conv_1,                              !- Name
  mech vent house fan cfis,               !- Output Variable or Output Meter Index Key Name
  Electric Equipment Convective Heating Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {5d74524b-828d-4928-9106-e0ad70b6fab1}, !- Handle
  mv_rad_1,                               !- Name
  mech vent house fan cfis,               !- Output Variable or Output Meter Index Key Name
  Electric Equipment Radiant Heating Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {2e254cbd-0afc-4839-b095-c8e33d41c8cf}, !- Handle
  mv_conv_2,                              !- Name
  mech vent house fan latent load,        !- Output Variable or Output Meter Index Key Name
  Other Equipment Convective Heating Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {f56aa29c-1bd9-4aa4-a4fd-d72175113afc}, !- Handle
  mv_rad_2,                               !- Name
  mech vent house fan latent load,        !- Output Variable or Output Meter Index Key Name
  Other Equipment Radiant Heating Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {b9425d2b-870a-43cc-965d-edc4c55a582c}, !- Handle
  mv_conv_3,                              !- Name
  mech vent house fan sensible load,      !- Output Variable or Output Meter Index Key Name
  Other Equipment Convective Heating Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {ccca4de9-6bc2-4518-b39f-2eb3cfabc714}, !- Handle
  mv_rad_3,                               !- Name
  mech vent house fan sensible load,      !- Output Variable or Output Meter Index Key Name
  Other Equipment Radiant Heating Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {e8a9decb-b1fe-4773-b6c9-11c9a303b907}, !- Handle
  ig_ee_conv,                             !- Name
  clothes dryer,                          !- Output Variable or Output Meter Index Key Name
  Electric Equipment Convective Heating Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {7f212182-f052-49e2-92d7-9e2545b76a92}, !- Handle
  ig_ee_rad,                              !- Name
  clothes dryer,                          !- Output Variable or Output Meter Index Key Name
  Electric Equipment Radiant Heating Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {90318681-9df1-49ce-95e9-5069a21de55a}, !- Handle
  ig_ee_conv_1,                           !- Name
  clothes washer,                         !- Output Variable or Output Meter Index Key Name
  Electric Equipment Convective Heating Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {6dd6d619-6ce5-47ff-a260-a6dd8cd5670e}, !- Handle
  ig_ee_rad_1,                            !- Name
  clothes washer,                         !- Output Variable or Output Meter Index Key Name
  Electric Equipment Radiant Heating Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {b2f0a1f7-df6a-499e-97a7-73b04fca03f3}, !- Handle
  ig_ee_conv_2,                           !- Name
  cooking range,                          !- Output Variable or Output Meter Index Key Name
  Electric Equipment Convective Heating Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {d0d9c856-4779-4de1-aefb-81b865005d14}, !- Handle
  ig_ee_rad_2,                            !- Name
  cooking range,                          !- Output Variable or Output Meter Index Key Name
  Electric Equipment Radiant Heating Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {8d820571-8227-4b0c-b022-453d8c277716}, !- Handle
  ig_ee_conv_3,                           !- Name
  dishwasher,                             !- Output Variable or Output Meter Index Key Name
  Electric Equipment Convective Heating Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {b794cc35-103f-4579-870e-23f37d3ae628}, !- Handle
  ig_ee_rad_3,                            !- Name
  dishwasher,                             !- Output Variable or Output Meter Index Key Name
  Electric Equipment Radiant Heating Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {3c44ec6a-588a-4e56-a02d-e796765f657b}, !- Handle
  ig_ee_conv_4,                           !- Name
  fridge,                                 !- Output Variable or Output Meter Index Key Name
  Electric Equipment Convective Heating Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {223210b7-4197-407d-b41c-bd428b04c52e}, !- Handle
  ig_ee_rad_4,                            !- Name
  fridge,                                 !- Output Variable or Output Meter Index Key Name
  Electric Equipment Radiant Heating Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {7d55c133-9d79-44da-9e06-8c5d9bfd0815}, !- Handle
  ig_ee_conv_5,                           !- Name
  whole house fan,                        !- Output Variable or Output Meter Index Key Name
  Electric Equipment Convective Heating Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {df331f29-649e-4513-85ff-13a15a735ebf}, !- Handle
  ig_ee_rad_5,                            !- Name
  whole house fan,                        !- Output Variable or Output Meter Index Key Name
  Electric Equipment Radiant Heating Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {0a0ff221-3fd0-4c30-a5da-6111da429109}, !- Handle
  ig_oe_conv,                             !- Name
  clothes dryer 1,                        !- Output Variable or Output Meter Index Key Name
  Other Equipment Convective Heating Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {a91b0dbb-029e-4e6c-9e96-12210708d89d}, !- Handle
  ig_oe_rad,                              !- Name
  clothes dryer 1,                        !- Output Variable or Output Meter Index Key Name
  Other Equipment Radiant Heating Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {f14de3aa-de3f-4f57-a89a-a1fa4c4d572a}, !- Handle
  ig_oe_conv_1,                           !- Name
  cooking range 1,                        !- Output Variable or Output Meter Index Key Name
  Other Equipment Convective Heating Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {edd58016-4edd-4d21-89b1-5cf0bcb518d6}, !- Handle
  ig_oe_rad_1,                            !- Name
  cooking range 1,                        !- Output Variable or Output Meter Index Key Name
  Other Equipment Radiant Heating Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {4e222510-3232-4ff3-9513-768976125bdc}, !- Handle
  ig_oe_conv_2,                           !- Name
  general water use latent,               !- Output Variable or Output Meter Index Key Name
  Other Equipment Convective Heating Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {7001a6b7-df73-4f41-9342-0ff2b39607b0}, !- Handle
  ig_oe_rad_2,                            !- Name
  general water use latent,               !- Output Variable or Output Meter Index Key Name
  Other Equipment Radiant Heating Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {f9d1950f-cc5c-4f24-b6d3-2663d73c910a}, !- Handle
  ig_oe_conv_3,                           !- Name
  general water use sensible,             !- Output Variable or Output Meter Index Key Name
  Other Equipment Convective Heating Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {13f0c822-0ede-459b-81a1-e55cb89fd129}, !- Handle
  ig_oe_rad_3,                            !- Name
  general water use sensible,             !- Output Variable or Output Meter Index Key Name
  Other Equipment Radiant Heating Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {81c3f6bc-95d5-46b6-a3ff-b6a20f4775b1}, !- Handle
  ig_oe_conv_4,                           !- Name
  water heater energy adjustment1,        !- Output Variable or Output Meter Index Key Name
  Other Equipment Convective Heating Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {2c0afc37-cea8-45de-88bc-f72de8ae4f59}, !- Handle
  ig_oe_rad_4,                            !- Name
  water heater energy adjustment1,        !- Output Variable or Output Meter Index Key Name
  Other Equipment Radiant Heating Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {0a28644e-db29-48ec-a374-6d24fa0d5187}, !- Handle
  tin_s_1,                                !- Name
  conditioned space,                      !- Output Variable or Output Meter Index Key Name
  Zone Mean Air Temperature;              !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {55019dcb-e6a8-4013-9584-9e85e7783951}, !- Handle
  htg_sp_s_1,                             !- Name
  heating setpoint,                       !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {85e54411-d883-4939-b9ea-ad08a761cd6b}, !- Handle
  clg_sp_s_1,                             !- Name
  cooling setpoint,                       !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:ProgramCallingManager,
  {d143515a-cec4-496c-b7c3-8c398aadea1c}, !- Handle
  component_loads_program_calling_manager, !- Name
  EndOfZoneTimestepAfterZoneReporting,    !- EnergyPlus Model Calling Point
  {468ee4e3-8d73-49a7-a0e7-c741b733a67c}; !- Program Name 1

OS:EnergyManagementSystem:Program,
  {0050a184-70fa-432f-b2a1-289817396cdf}, !- Handle
  total_airflows_program,                 !- Name
  Set total_infil_flow_rate = 0,          !- Program Line 1
  Set total_mechvent_flow_rate = 0,       !- Program Line 2
  Set total_natvent_flow_rate = 0,        !- Program Line 3
  Set total_whf_flow_rate = 0,            !- Program Line 4
  Set total_infil_flow_rate = total_infil_flow_rate + (infil_program_Qinf * 1), !- Program Line 5
  Set total_mechvent_flow_rate = total_mechvent_flow_rate + (infil_program_Qfan * 1), !- Program Line 6
  Set total_natvent_flow_rate = total_natvent_flow_rate + (natural_vent_program_Qnv * 1), !- Program Line 7
  Set total_whf_flow_rate = total_whf_flow_rate + (natural_vent_program_Qwhf * 1); !- Program Line 8

OS:AdditionalProperties,
  {7f35e3f3-bbd8-41ca-a002-93425a6829bf}, !- Handle
  {0050a184-70fa-432f-b2a1-289817396cdf}, !- Object Name
  ObjectType,                             !- Feature Name 1
  String,                                 !- Feature Data Type 1
  total airflows program;                 !- Feature Value 1

OS:EnergyManagementSystem:ProgramCallingManager,
  {df0c50c4-e1eb-403c-a773-5a26ce1e7676}, !- Handle
  total_airflows_program_calling_manager, !- Name
  EndOfZoneTimestepAfterZoneReporting,    !- EnergyPlus Model Calling Point
  {0050a184-70fa-432f-b2a1-289817396cdf}; !- Program Name 1

OS:Output:JSON,
  {ffb1b860-5bda-4c84-851b-2092fb9ac666}, !- Handle
  TimeSeriesAndTabular,                   !- Option Type
  No,                                     !- Output JSON
  No,                                     !- Output CBOR
  Yes;                                    !- Output MessagePack

OS:OutputControl:Files,
  {28d78570-cd9d-4f1d-841b-fef0311bb7d9}, !- Handle
  No,                                     !- Output CSV
  No,                                     !- Output MTR
  No,                                     !- Output ESO
  No,                                     !- Output EIO
  No,                                     !- Output Tabular
  No,                                     !- Output SQLite
  Yes,                                    !- Output JSON
  No,                                     !- Output AUDIT
  Yes,                                    !- Output Space Sizing
  Yes,                                    !- Output Zone Sizing
  Yes,                                    !- Output System Sizing
  Yes,                                    !- Output DXF
  No,                                     !- Output BND
  No,                                     !- Output RDD
  No,                                     !- Output MDD
  No,                                     !- Output MTD
  No,                                     !- Output SHD
  Yes,                                    !- Output DFS
  Yes,                                    !- Output GLHE
  Yes,                                    !- Output DelightIn
  Yes,                                    !- Output DelightELdmp
  Yes,                                    !- Output DelightDFdmp
  Yes,                                    !- Output EDD
  Yes,                                    !- Output DBG
  No,                                     !- Output PerfLog
  Yes,                                    !- Output SLN
  Yes,                                    !- Output SCI
  Yes,                                    !- Output WRL
  Yes,                                    !- Output Screen
  Yes,                                    !- Output ExtShd
  Yes;                                    !- Output Tarcog

OS:Building,
  {dcc1ae4f-39ab-4d08-a5b7-4fef476961a0}, !- Handle
  Building 1,                             !- Name
  ,                                       !- Building Sector Type
  ,                                       !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ;                                       !- Default Schedule Set Name

OS:AdditionalProperties,
  {4759fa0d-28f2-472d-8ee3-c06c15d9332f}, !- Handle
  {dcc1ae4f-39ab-4d08-a5b7-4fef476961a0}, !- Object Name
  hpxml_path,                             !- Feature Name 1
  String,                                 !- Feature Data Type 1
  /var/simdata/openstudio/run/home.xml,   !- Feature Value 1
  hpxml_defaults_path,                    !- Feature Name 2
  String,                                 !- Feature Data Type 2
  /var/simdata/openstudio/run/in.xml,     !- Feature Value 2
  building_id,                            !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  emissions_scenario_names,               !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ["AER_HighRECost_Avg"&#44 "AER_HighRECostLowNGPrice_Avg"&#44 "AER_LowRECost_Avg"&#44 "AER_LowRECostHighNGPrice_Avg"&#44 "AER_MidCase_Avg"&#44 "LRMER_HighRECost_15"&#44 "LRMER_HighRECost_25"&#44 "LRMER_HighRECostLowNGPrice_15"&#44 "LRMER_HighRECostLowNGPrice_25"&#44 "LRMER_LowRECost_15"&#44 "LRMER_LowRECost_25"&#44 "LRMER_LowRECostHighNGPrice_15"&#44 "LRMER_LowRECostHighNGPrice_25"&#44 "LRMER_MidCase_15"&#44 "LRMER_MidCase_25"], !- Feature Value 4
  emissions_scenario_types,               !- Feature Name 5
  String,                                 !- Feature Data Type 5
  ["CO2e"&#44 "CO2e"&#44 "CO2e"&#44 "CO2e"&#44 "CO2e"&#44 "CO2e"&#44 "CO2e"&#44 "CO2e"&#44 "CO2e"&#44 "CO2e"&#44 "CO2e"&#44 "CO2e"&#44 "CO2e"&#44 "CO2e"&#44 "CO2e"], !- Feature Value 5
  heated_zones,                           !- Feature Name 6
  String,                                 !- Feature Data Type 6
  ["conditioned space"],                  !- Feature Value 6
  cooled_zones,                           !- Feature Name 7
  String,                                 !- Feature Data Type 7
  ["conditioned space"],                  !- Feature Value 7
  is_southern_hemisphere,                 !- Feature Name 8
  Boolean,                                !- Feature Data Type 8
  false;                                  !- Feature Value 8

OS:Meter:Custom,
  {9c6e4ea2-6bb0-4d99-9b68-ae040a0bc838}, !- Handle
  Electricity:Total,                      !- Name
  Electricity,                            !- Fuel Type
  ,                                       !- Key Name 1
  Electricity:Facility;                   !- Output Variable or Meter Name 1

OS:Meter:Custom,
  {7e6d1844-10a2-4eba-8c17-c117a59a0aee}, !- Handle
  Electricity:Net,                        !- Name
  Electricity,                            !- Fuel Type
  ,                                       !- Key Name 1
  Electricity:Facility;                   !- Output Variable or Meter Name 1

